

<!DOCTYPE html><html lang="zh-CN">

<head>
  <!-- 构建期生成的运行参数，必须在 custom.bundle.js 之前同步加载：
     bundle 内的 umami-stats.js / friends-apply.js 会读取 window.UMAMI_STATS、
     window.FRIENDS_SUBMIT（凭据与 client_id 均不入库） -->
<script src="/umami-stats-config.js"></script>
<script src="/friends-submit-config.js"></script>

  <meta charset="utf-8">
  <meta name="hexo-theme" content="https://github.com/xaoxuu/hexo-theme-stellar/tree/2.0.0" theme-name="Stellar" theme-version="2.0.0">
  <link rel="canonical" href="https://blog.cnortles.top/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/" data-stellar-page-meta="">
  
  <meta name="generator" content="Hexo 8.1.2">
  <meta http-equiv='x-dns-prefetch-control' content='on' />
  <link rel="preconnect" href="https://cdn.cnortles.top" crossorigin>
  <meta name="renderer" content="webkit">
  <meta name="force-rendering" content="webkit">
  <meta http-equiv="X-UA-Compatible" content="IE=Edge,chrome=1">
  <meta name="HandheldFriendly" content="True" >
  <meta name="mobile-web-app-capable" content="yes">
  <meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1">
  <meta name="theme-color" media="(prefers-color-scheme: dark)" content="#000">
  <meta name="theme-color" content="#f9fafb">
  <title data-stellar-page-meta>第13章 数据中心管理 - 麟跃云起</title>
  <script data-stellar-script="core">
    (function () {
      var key = 'stellar:v2:leftbar-state';
      var fallback = "expanded";
      try {
        var value = localStorage.getItem(key);
        document.documentElement.dataset.leftbarState = value === 'collapsed' || value === 'expanded' ? value : fallback;
      } catch (error) {
        document.documentElement.dataset.leftbarState = fallback;
      }
    })();
  </script>

  <meta name="description" content="[!info] 现行教材 · 第 2 版本页为现行考试依据的教材原文（第 2 版，2024 年 10 月出版，2025 年起启用）。考纲层级见 [[知识体系]]；练习题见 [[练习题·基础知识]]；案例模板见 [[案例答题模板]]。  第13章 数据中心管理数据中心（Data Center，DC）为集中放置的电子信息设备并提供运行环境的建筑场所，用来存放组织的关键应用程序、数据的空间和物理设施。" data-stellar-page-meta="">
<meta property="og:type" content="website" data-stellar-page-meta="">
<meta property="og:title" content="第13章 数据中心管理" data-stellar-page-meta="">
<meta property="og:url" content="https://blog.cnortles.top/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/" data-stellar-page-meta="">
<meta property="og:site_name" content="麟跃云起" data-stellar-page-meta="">
<meta property="og:description" content="[!info] 现行教材 · 第 2 版本页为现行考试依据的教材原文（第 2 版，2024 年 10 月出版，2025 年起启用）。考纲层级见 [[知识体系]]；练习题见 [[练习题·基础知识]]；案例模板见 [[案例答题模板]]。  第13章 数据中心管理数据中心（Data Center，DC）为集中放置的电子信息设备并提供运行环境的建筑场所，用来存放组织的关键应用程序、数据的空间和物理设施。" data-stellar-page-meta="">
<meta property="og:locale" content="zh_CN" data-stellar-page-meta="">
<meta property="og:image" content="https://blog.cnortles.top/images/8bb6056b6f715e7281912f10258d4b72def93f56eea729bd7be4c5dcb27a52a5.jpg" data-stellar-page-meta="">
<meta property="article:published_time" content="2026-09-17T16:00:00.000Z" data-stellar-page-meta="">
<meta property="article:modified_time" content="2026-10-08T04:55:06.353Z" data-stellar-page-meta="">
<meta property="article:author" content="rlcao" data-stellar-page-meta="">
<meta property="article:tag" content="信息系统管理工程师" data-stellar-page-meta="">
<meta property="article:tag" content="第2版教程" data-stellar-page-meta="">
<meta property="article:tag" content="考证" data-stellar-page-meta="">
<meta property="article:tag" content="软考" data-stellar-page-meta="">
<meta name="twitter:card" content="summary" data-stellar-page-meta="">
<meta name="twitter:image" content="https://blog.cnortles.top/images/8bb6056b6f715e7281912f10258d4b72def93f56eea729bd7be4c5dcb27a52a5.jpg" data-stellar-page-meta=""><meta name="twitter:title" content="第13章 数据中心管理" data-stellar-page-meta="">
  
  
  <meta name="keywords" content=",,," data-stellar-page-meta="">

  <!-- feed -->
  
    

    
      
        <link rel="alternate" href="/atom.xml" title="麟跃云起" type="application/atom+xml">
      
    
  

  <link rel="preload" href="/css/main.css?v=2.0.0" as="style">
  <link rel="stylesheet" href="/css/main.css?v=2.0.0">
  <style>:root{--text-loading:"正在加载";--text-loading-error:"加载失败，请稍后重试。"}</style>


  

  

  <script type="application/ld+json" data-stellar-page-meta="">{"@context":"https://schema.org","@type":"Website","@id":"https://blog.cnortles.top/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/","author":{"@type":"Person","name":"rlcao","sameAs":[],"image":"https://blog.cnortles.top/img/7.jpg"},"name":"第13章 数据中心管理","description":"\n[!info] 现行教材 · 第 2 版本页为现行考试依据的教材原文（第 2 版，2024 年 10 月出版，2025 年起启用）。考纲层级见 [[知识体系]]；练习题见 [[练习题·基础知识]]；案例模板见 [[案例答题模板]]。\n\n第13章 数据中心管理数据中心（Data Center，DC）为集中放置的电子信息设备并提供运行环境的建筑场所，用来存放组织的关键应用程序、数据的空间和物理...","url":"https://blog.cnortles.top/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/","keywords":"生信，农林，编程，数据分析，云计算，AI，机器学习，深度学习，生物信息学，计算生物学，生物统计学"}</script>
  <!-- 自定义资源由 scripts/bundle-assets.js 在构建时合并为单个 bundle，
     源文件即唯一事实来源，不再逐个引用（减少请求、消除手工同步漂移） -->
<link rel="stylesheet" href="/custom/merged/custom.bundle.css">
<script src="/custom/merged/custom.bundle.js" defer></script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/all.min.css" crossorigin="anonymous" referrerpolicy="no-referrer">


  <link rel="stylesheet" href="/css/stellar-icons.css?v=7c185ad1a9a79674">
  <link rel="preload" as="script" href="/js/stellar-icons.js?v=28450bac3b25c0be">
  
  
</head>
<body data-page-type="content" data-page-layout="page" data-article-style="tech" data-text-indent><div data-stellar-runtime-region id="site-cover" class="site-cover"></div><div class="site-shell" id="start" data-regions="leftbar rightbar"><div class="site-workspace">
<aside data-stellar-runtime-region id="leftbar-region" class="site-region site-region--leftbar" data-region="leftbar" aria-label="Leftbar"><div class="site-region__surface ui-surface"><div class="site-region__decoration" aria-hidden="true"></div><div class="site-region__viewport"><header class="site-region__header site-region__zone site-region__zone--top">
    <div class="widget-instance widget-instance--brand" data-widget-id="leftbar:fixed:brand" data-presentation="leftbar" data-leftbar-rail>
<header class="brand-header brand-header--regular brand-header--site"><div class="brand-wrap"><a class="brand-image brand-image--plain" href="&#x2F;about&#x2F;"><img no-lazy src="&#x2F;img&#x2F;t.png" alt="" onerror="this.onerror&#x3D;null;this.src&#x3D;&quot;&#x2F;images&#x2F;stellar-error.491ee870f4940739.svg&quot;"></a></div><div class="brand-search">

<div class="ui-collection" data-layout="list" data-variant="nav" data-density="auto">
  
    
<button class="ui-collection__item ui-interactive card-hover card-hover--spotlight search-trigger has-hover-surface" type="button" title="搜索" aria-label="搜索" data-shell-action="open-search" data-search-instance="leftbar-brand-search">
  
  <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><!-- Adapted from Google Material Icons by Material Design Authors - https://github.com/material-icons/material-icons/blob/master/LICENSE --><g fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M3 8h3M3 13h3M3 18h8M16.83 13.83l3.76 3.76"/><circle cx="14" cy="11" r="4"/></g></svg></span>
  
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">搜索</span>
      
      
    </span>
  
  <kbd class="search-shortcut" aria-hidden="true">⌘K</kbd>

  
</button>

  
</div>


</div></header>
</div>
  </header>
  <div class="site-region__body site-region__zone site-region__zone--body">
    <div class="widget-instance widget-instance--menu" data-widget-id="leftbar:fixed:menu" data-presentation="leftbar" data-leftbar-rail>


<nav class="menu dis-select">
<div class="ui-collection" data-layout="grid" data-variant="icon" data-density="auto" style="--ui-columns:4">
  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight is-active is-themed" href="&#x2F;" title="主页" aria-current="page" style="--item-theme:#f9c74f;" aria-label="主页">
  
  <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><path fill="currentColor" fill-rule="evenodd" d="M5.879 2.879C5 3.757 5 5.172 5 8v8c0 2.828 0 4.243.879 5.121C6.757 22 8.172 22 11 22h2c2.828 0 4.243 0 5.121-.879C19 20.243 19 18.828 19 16V8c0-2.828 0-4.243-.879-5.121C17.243 2 15.828 2 13 2h-2c-2.828 0-4.243 0-5.121.879M8.25 17a.75.75 0 0 1 .75-.75h3a.75.75 0 0 1 0 1.5H9a.75.75 0 0 1-.75-.75M9 12.25a.75.75 0 0 0 0 1.5h6a.75.75 0 0 0 0-1.5zM8.25 9A.75.75 0 0 1 9 8.25h6a.75.75 0 0 1 0 1.5H9A.75.75 0 0 1 8.25 9" clip-rule="evenodd"/><path fill="currentColor" d="M5.235 4.058C5 4.941 5 6.177 5 8v8c0 1.823 0 3.058.235 3.942L5 19.924c-.975-.096-1.631-.313-2.121-.803C2 18.243 2 16.828 2 14v-4c0-2.829 0-4.243.879-5.121c.49-.49 1.146-.707 2.121-.803zm13.53 15.884C19 19.058 19 17.822 19 16V8c0-1.823 0-3.059-.235-3.942l.235.018c.975.096 1.631.313 2.121.803C22 5.757 22 7.17 22 9.999v4c0 2.83 0 4.243-.879 5.122c-.49.49-1.146.707-2.121.803z" opacity=".5"/></svg></span>
  
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">主页</span>
      
      
    </span>
  
  
  <span class="ui-collection__indicator"></span>
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight is-themed" href="&#x2F;wiki&#x2F;" title="文档" style="--item-theme:#f9a84d;" aria-label="文档">
  
  <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><!-- Icon from Solar by 480 Design - https://creativecommons.org/licenses/by/4.0/ --><path fill="currentColor" fill-rule="evenodd" d="M14.25 4.48v3.057c0 .111 0 .27.02.406a.94.94 0 0 0 .445.683a.96.96 0 0 0 .783.072c.13-.04.272-.108.378-.159L17 8.005l1.124.534c.106.05.248.119.378.16a.96.96 0 0 0 .783-.073a.94.94 0 0 0 .444-.683c.021-.136.021-.295.021-.406V3.031q.17-.008.332-.013C21.154 2.98 22 3.86 22 4.933v11.21c0 1.112-.906 2.01-2.015 2.08c-.97.06-2.108.179-2.985.41c-1.082.286-1.99 1.068-3.373 1.436c-.626.167-1.324.257-1.627.323V5.174c.32-.079 1.382-.203 1.674-.371q.277-.162.576-.323m5.478 8.338a.75.75 0 0 1-.546.91l-4 1a.75.75 0 0 1-.364-1.456l4-1a.75.75 0 0 1 .91.546" clip-rule="evenodd"/><path fill="currentColor" d="M18.25 3.151c-.62.073-1.23.18-1.75.336a8 8 0 0 0-.75.27v3.182l.75-.356l.008-.005a1.1 1.1 0 0 1 .492-.13q.071 0 .138.01c.175.029.315.1.354.12l.009.005l.749.356z"/><path fill="currentColor" d="M12 5.214c-.334-.064-1.057-.161-1.718-.339C8.938 4.515 8.05 3.765 7 3.487c-.887-.234-2.041-.352-3.018-.412C2.886 3.007 2 3.9 2 4.998v11.146c0 1.11.906 2.01 2.015 2.079c.97.06 2.108.179 2.985.41c.486.129 1.216.431 1.873.726c1.005.451 2.052.797 3.127 1.034z" opacity=".5"/><path fill="currentColor" d="M4.273 12.818a.75.75 0 0 1 .91-.545l4 1a.75.75 0 1 1-.365 1.455l-4-1a.75.75 0 0 1-.545-.91m.909-4.545a.75.75 0 1 0-.364 1.455l4 1a.75.75 0 0 0 .364-1.455z"/></svg></span>
  
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">文档</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight is-themed" href="&#x2F;equipment&#x2F;" title="装备" style="--item-theme:#f3722c;" aria-label="装备">
  
  <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><path fill="currentColor" d="M3 7c0-1.886 0-2.828.586-3.414C4.172 3 5.114 3 7 3h10c1.886 0 2.828 0 3.414.586C21 4.172 21 5.114 21 7v6c0 1.886 0 2.828-.586 3.414C19.828 17 18.886 17 17 17H7c-1.886 0-2.828 0-3.414-.586C3 15.828 3 14.886 3 13z" opacity=".5"/><path fill="currentColor" d="M12.75 17.75h2.5a.75.75 0 0 1 0 1.5h-6.5a.75.75 0 0 1 0-1.5h2.5V17h1.5zM7 6.25h10a.75.75 0 0 1 0 1.5H7a.75.75 0 0 1 0-1.5"/></svg></span>
  
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">装备</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight is-themed" href="&#x2F;friends&#x2F;" title="社交" style="--item-theme:#d63629;" aria-label="社交">
  
  <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" viewBox="0 0 24 24"><g fill="currentColor"><g opacity=".5"><path d="M19.7388 4.26118C17.0572 1.57961 12.7095 1.57961 10.0279 4.26118L9.30707 4.98203C9.01418 5.27492 9.01418 5.7498 9.30707 6.04269C9.59997 6.33558 10.0748 6.33558 10.3677 6.04269L11.0886 5.32184C13.1844 3.22605 16.5823 3.22605 18.6781 5.32184C20.7739 7.41763 20.7739 10.8156 18.6781 12.9114L17.9573 13.6322C17.6644 13.9251 17.6644 14.4 17.9573 14.6929C18.2502 14.9858 18.725 14.9858 19.0179 14.6929L19.7388 13.972C22.4203 11.2905 22.4203 6.94276 19.7388 4.26118Z"/><path d="M6.04269 9.30707C6.33558 9.59997 6.33558 10.0748 6.04269 10.3677L5.32184 11.0886C3.22605 13.1844 3.22605 16.5823 5.32184 18.6781C7.41763 20.7739 10.8156 20.7739 12.9114 18.6781L13.6322 17.9573C13.9251 17.6644 14.4 17.6644 14.6929 17.9573C14.9858 18.2501 14.9858 18.725 14.6929 19.0179L13.972 19.7388C11.2905 22.4203 6.94276 22.4203 4.26118 19.7388C1.57961 17.0572 1.57961 12.7095 4.26118 10.0279L4.98203 9.30707C5.27492 9.01418 5.7498 9.01418 6.04269 9.30707Z"/></g><path d="M14.6933 9.30707C14.9862 9.59997 14.9862 10.0748 14.6933 10.3677L10.3682 14.6928C10.0753 14.9857 9.60045 14.9857 9.30756 14.6928C9.01467 14.3999 9.01467 13.9251 9.30756 13.6322L13.6327 9.30707C13.9255 9.01418 14.4004 9.01418 14.6933 9.30707Z"/></g></svg></span>
  
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">社交</span>
      
      
    </span>
  
  
  
</a>

  
</div>

</nav>

</div>
    <div class="widgets widget-stack widget-stack--leftbar widget-stack--body"><div class="widget-instance widget-instance--recent" data-widget-id="leftbar:0:recent" data-presentation="leftbar">

<widget class="widget-wrapper slide-up recent-widget">
  
    <div class="widget-header dis-select">
      <span class="name">最近更新</span>
      <a class="cap-action ui-interactive card-hover card-hover--spotlight" id="rss" title="Subscribe" href="&#x2F;subscribe"><span class="ui-icon"><svg class="icon" viewBox="0 0 1 1" data-icon="default:rss" aria-hidden="true"></svg></span></a>
    </div>
  
  <div class="widget-body"><div class="ui-collection" data-layout="list" data-variant="nav" data-density="compact">
  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;p&#x2F;aistruct-01&#x2F;" title="范式起点：从衍射反演到可微分建模">
  
  
  <span class="ui-collection__initial" aria-hidden="true">范</span>
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">范式起点：从衍射反演到可微分建模</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;p&#x2F;aistruct-02&#x2F;" title="基础设施：预测结构成为公共数据">
  
  
  <span class="ui-collection__initial" aria-hidden="true">基</span>
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">基础设施：预测结构成为公共数据</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;p&#x2F;aistruct-03&#x2F;" title="复合物与多模态：从蛋白到生物分子相互作用">
  
  
  <span class="ui-collection__initial" aria-hidden="true">复</span>
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">复合物与多模态：从蛋白到生物分子相互作用</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;p&#x2F;aistruct-04&#x2F;" title="从预测到设计：生成式蛋白设计">
  
  
  <span class="ui-collection__initial" aria-hidden="true">从</span>
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">从预测到设计：生成式蛋白设计</span>
      
      
    </span>
  
  
  
</a>

  
    
<a class="ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;p&#x2F;aistruct-05&#x2F;" title="序列即结构：蛋白语言模型">
  
  
  <span class="ui-collection__initial" aria-hidden="true">序</span>
  
    <span class="ui-collection__content">
      
      <span class="ui-collection__title">序列即结构：蛋白语言模型</span>
      
      
    </span>
  
  
  
</a>

  
</div></div>
  
</widget>


</div></div>
  </div>
  <footer class="site-region__footer">
    
    <div class="site-region__system ui-collection" data-layout="inline" data-variant="nav" data-density="compact">
      <div class="site-region__settings"><div class="widget-instance widget-instance--settings" data-widget-id="leftbar:fixed:settings" data-presentation="leftbar" data-leftbar-rail>
<a class="settings-widget ui-collection__item ui-interactive card-hover card-hover--spotlight" href="&#x2F;settings&#x2F;" data-profile-provider="artalk" data-profile-identity-enabled="true" data-profile-fallback-avatar="https:&#x2F;&#x2F;cdn.cnortles.top&#x2F;gh&#x2F;cdn-x&#x2F;placeholder@1.0.12&#x2F;avatar&#x2F;round&#x2F;3442075.svg" data-settings-placement="leftbar" data-settings-label="设置" aria-label="设置" title="设置">
  <span class="settings-widget__avatar" aria-hidden="true">
    <span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" viewBox="0 0 24 24"><g fill="currentColor"><path fill-rule="evenodd" d="M12.4277 2C11.3139 2 10.2995 2.6007 8.27081 3.80211L7.58466 4.20846C5.55594 5.40987 4.54158 6.01057 3.98466 7C3.42773 7.98943 3.42773 9.19084 3.42773 11.5937V12.4063C3.42773 14.8092 3.42773 16.0106 3.98466 17C4.54158 17.9894 5.55594 18.5901 7.58466 19.7915L8.27081 20.1979C10.2995 21.3993 11.3139 22 12.4277 22C13.5416 22 14.5559 21.3993 16.5847 20.1979L17.2708 19.7915C19.2995 18.5901 20.3139 17.9894 20.8708 17C21.4277 16.0106 21.4277 14.8092 21.4277 12.4063V11.5937C21.4277 9.19084 21.4277 7.98943 20.8708 7C20.3139 6.01057 19.2995 5.40987 17.2708 4.20846L16.5847 3.80211C14.5559 2.6007 13.5416 2 12.4277 2Z" clip-rule="evenodd" opacity=".5"/><path d="M12.4277 8.25C10.3567 8.25 8.67773 9.92893 8.67773 12C8.67773 14.0711 10.3567 15.75 12.4277 15.75C14.4988 15.75 16.1777 14.0711 16.1777 12C16.1777 9.92893 14.4988 8.25 12.4277 8.25Z"/></g></svg></span>
  </span>
  <span class="settings-widget__name ui-collection__title">设置</span>
</a>
</div></div>
      <button type="button" class="leftbar-state-toggle ui-collection__item ui-interactive card-hover card-hover--spotlight is-icon-only" aria-label="Collapse leftbar" aria-expanded="true" data-shell-action="toggle-leftbar"><span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="1em" height="1em" viewBox="0 0 24 24"><path fill="currentColor" fill-rule="evenodd" d="M3.172 4.172C2 5.343 2 7.229 2 11v2c0 3.771 0 5.657 1.172 6.828S6.229 21 10 21h5V3h-5C6.229 3 4.343 3 3.172 4.172" clip-rule="evenodd" opacity=".5"/><path fill="currentColor" d="M5.5 9.25a.75.75 0 0 0 0 1.5h6a.75.75 0 0 0 0-1.5zm1 4a.75.75 0 0 0 0 1.5h4a.75.75 0 0 0 0-1.5zM22 13v-2c0-3.771 0-5.657-1.172-6.828c-.974-.975-3.192-1.139-5.828-1.166v17.988c2.636-.027 4.854-.191 5.828-1.166C22 18.657 22 16.771 22 13"/></svg></span></button>
    </div>
  </footer></div></div></aside>
<main data-stellar-runtime-region class="site-main" id="main">


<div class="article-banner-wrap slide-up"><div class="article banner top">
  <div class="content">
    
    <div class="top bread-nav footnote"><div class="top-row"><div class="left" id="breadcrumb"><a class="cap breadcrumb" href="/">主页</a>

  <span class="sep"></span>
  <a class="cap breadcrumb" href="/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/">第13章 数据中心管理</a>
  </div></div><div class="meta-row">
<div class="flex-row" id="post-meta"><a class="author" href="/author/xaoxuu/">rlcao</a><span class="sep"></span><span class="text created"><time datetime="2026-09-17T16:00:00.000Z">2026-09-18</time></span><span class="sep updated"></span><span class="text updated">更新于：<time datetime="2026-10-08T04:55:06.353Z">2026-10-08</time></span></div>
</div></div>
    
    <div class="bottom only-title">
      
      <div class="text-area">
        <h1 class="text title"><span>第13章 数据中心管理</span></h1>
        
      </div>
    </div>
    
  </div>
  </div></div>
<article class="md-text content slide-up"><blockquote>
<p>[!info] 现行教材 · 第 2 版<br>本页为<strong>现行考试依据</strong>的教材原文（第 2 版，2024 年 10 月出版，2025 年起启用）。<br>考纲层级见 [[知识体系]]；练习题见 [[练习题·基础知识]]；案例模板见 [[案例答题模板]]。</p>
</blockquote>
<h1 id="第13章-数据中心管理"><a href="#第13章-数据中心管理" class="headerlink" title="第13章 数据中心管理"></a>第13章 数据中心管理</h1><p>数据中心（Data Center，DC）为集中放置的电子信息设备并提供运行环境的建筑场所，用来存放组织的关键应用程序、数据的空间和物理设施。数据中心的关键组件通常包括路由器、交换机、防火墙、存储系统、服务器、各种类型应用程序和相应监控系统。由于这些组件都会关联组织的关键业务数据和应用程序，因此数据中心的安全性至关重要。数据中心管理是由负责管理数据中心持续运营的人员执行的任务集合，包括服务管理和未来规划等，是由技术人员在统称为数据中心基础设施管理（DCIM）工具的帮助下执行的一系列工作，包括基础管理、机房基础设施管理、物理资源管理、虚拟资源管理、平台资源管理等。</p>
<h2 id="13-1-基础管理"><a href="#13-1-基础管理" class="headerlink" title="13.1 基础管理"></a>13.1 基础管理</h2><p>数据中心作为组织信息系统集中管理的场所，承载业务运行，与关联服务各方互动，实现服务价值。数据中心建设与运行应遵守国家法律法规，接受相关行业管理部门的指导与监督，保障数据中心安全、可靠、稳定地运行，提高业务连续性水平。数据中心建设根据运营效率、管理水平、风险防范等要求，可以建设一个或多个，可以同城，也可以异地。数据中心可以组织自建，也可以租用第三方服务。数据中心提供机房基础设施、物理资源、虚拟资源、平台资源、应用资源和数据，这些对象的集合构成一至多个业务信息系统。业务信息系统为了满足业务要求，可以部署在一个或多个数据中心。业务信息系统可由用户端和中心服务端组成，可与第三方服务机构发生信息交互，从而确保服务完整性和有效性等。数据中心运行维护工作可根据数据中心建筑与使用性质不同，由维护方统一或分别进行维护，所有维护工作均应满足服务级别协议（Service Level Agreement，SLA）的要求。图13-1所示为数据中心与组织业务、第三方服务、监管要求、终端及 IoT 设备的相互关联关系。</p>
<p><img class="lazy" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAEAAAABCAYAAAAfFcSJAAAABGdBTUEAALGPC/xhBQAAADhlWElmTU0AKgAAAAgAAYdpAAQAAAABAAAAGgAAAAAAAqACAAQAAAABAAAAAaADAAQAAAABAAAAAQAAAADa6r/EAAAAC0lEQVQIHWNgAAIAAAUAAY27m/MAAAAASUVORK5CYII=" data-src="/images/8bb6056b6f715e7281912f10258d4b72def93f56eea729bd7be4c5dcb27a52a5.jpg" onerror="this.onerror&#x3D;null;this.src&#x3D;&quot;&#x2F;images&#x2F;stellar-error.491ee870f4940739.svg&quot;"><br>图13-1 数据中心业务关系示意图</p>
<h2 id="13-1-1-对象与内容"><a href="#13-1-1-对象与内容" class="headerlink" title="13.1.1 对象与内容"></a>13.1.1 对象与内容</h2><p>数据中心按照规模划分，可分为超大型（规模大于10 000个标准机架）、大型（规模3000～10 000个标准机架）和中小型（规模小于3000个标准机架）等。数据中心按照类型划分，可以分为政府与企事业单位数据中心、托管数据中心和云数据中心等。</p>
<h2 id="1-管理对象"><a href="#1-管理对象" class="headerlink" title="1. 管理对象"></a>1. 管理对象</h2><p>数据中心管理的对象包括机房基础设施、物理资源、虚拟资源池、平台资源、应用资源和数据，这六类对象的集合构成了一至多个业务系统，以及不同的对外服务模式，如图 13-2 所示。</p>
<p><img class="lazy" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAEAAAABCAYAAAAfFcSJAAAABGdBTUEAALGPC/xhBQAAADhlWElmTU0AKgAAAAgAAYdpAAQAAAABAAAAGgAAAAAAAqACAAQAAAABAAAAAaADAAQAAAABAAAAAQAAAADa6r/EAAAAC0lEQVQIHWNgAAIAAAUAAY27m/MAAAAASUVORK5CYII=" data-src="/images/d469208f8953b411f9682c6b7a96f95d8c0613b67b836ee8ae31b946196e8377.jpg" onerror="this.onerror&#x3D;null;this.src&#x3D;&quot;&#x2F;images&#x2F;stellar-error.491ee870f4940739.svg&quot;"><br>图13-2 数据中心的管理对象</p>
<p>数据中心的管理对象分为六个层次，包括机房基础设施、物理资源、虚拟资源池、平台资源、应用资源和数据，具体内容如表 13-1 所示。</p>
<p>表 13-1 数据中心管理对象说明</p>
<div class="md-table-scroll"><table><tbody><tr><td>层次</td><td>内容</td><td>说明</td></tr><tr><td rowspan="4">机房基础设施</td><td>电气系统</td><td>包括高低压供配电系统、电源系统、照明系统、电缆及母线槽、防雷与接地等</td></tr><tr><td>通风空调系统</td><td>包括空调水系统、空调风系统、机房空调系统等</td></tr><tr><td>消防系统</td><td>包括消防供配电设施、火灾自动报警系统、应急照明与疏散指示系统、应急广播系统、消防供水设施及消火栓系统、自动灭火系统、防烟排烟系统、防火分隔设施、建筑灭火器、空气(氧气)呼吸器等</td></tr><tr><td>智能化系统</td><td>环境和设备监控系统、安全防范系统等</td></tr><tr><td rowspan="3">物理资源</td><td>网络及网络设备</td><td>包括局域网、广域网、互联网、网络线路(包括专线、拨号网络、VPN)和网络设备(包括路由器、交换机、防火墙、入侵检测、负载均衡、语音以及通信传输设备等)</td></tr><tr><td>服务器设备</td><td>包含x86服务器、小型机和大型机等</td></tr><tr><td>存储设备</td><td>包括磁盘阵列、磁带库等</td></tr><tr><td rowspan="3">虚拟资源池</td><td>虚拟网络资源</td><td>如虚拟网卡、虚拟网络设备、虚拟链路、虚拟机网络等</td></tr><tr><td>虚拟计算资源</td><td>如虚拟机、虚拟机宿主机、虚拟计算资源集群等</td></tr><tr><td>虚拟存储资源</td><td>如虚拟存储卷、服务控制器、存储链路等</td></tr><tr><td>平台资源</td><td>应用运行环境</td><td>如操作系统、数据库、中间件等</td></tr><tr><td rowspan="2">应用资源</td><td>业务应用</td><td>指实现业务功能的各种软件,如财务软件、人力资源管理软件、办公自动化软件等</td></tr><tr><td>自身管理</td><td>用于自身运营管理的工具软件,如监控软件、网管软件、运维管理软件等</td></tr><tr><td>数据</td><td>数据</td><td>指由业务系统产生、处理并存储于数据中心的各种信息载体</td></tr></tbody></table></div>

<h2 id="2-管理内容"><a href="#2-管理内容" class="headerlink" title="2. 管理内容"></a>2. 管理内容</h2><p>数据中心管理内容是指针对上述六类对象进行的调研评估、例行操作、响应支持和优化改善服务。根据数据中心提供的服务外延的不同，数据中心管理的对象层次也不同，一般情况下，各类服务所对应的管理对象如下。</p>
<p>- 托管服务管理对象：机房基础设施以及物理资源中的网络及网络设备。</p>
<p>- IaaS服务管理对象：机房基础设施、物理资源、虚拟资源池和平台资源。</p>
<p>- PaaS服务管理对象：机房基础设施、物理资源、虚拟资源池、平台资源以及应用资源中的应用组件。</p>
<p>- SaaS服务及业务系统服务向用户提供端到端的全面服务，其管理对象涵盖机房基础设施以及物理资源、虚拟资源池、平台资源、应用资源及其产生的数据。</p>
<h2 id="13-1-2-管理模型"><a href="#13-1-2-管理模型" class="headerlink" title="13.1.2 管理模型"></a>13.1.2 管理模型</h2><p>除了业务设计、营销和绩效考核等关键因素之外，组织业务运营依赖数据中心的健康度和快速适配业务需求的能力。无论是发生系统故障还是系统功能/容量不能满足业务需求的情况，都需要快速感知、科学决策和有能力进行干涉，因此数据中心管理可采用如图13-3所示的模型进行。</p>
<p>在数据中心管理过程中，通过”观察、定位、决定和行动”的管理模型，能够快速、有效形成决策，改善运维过程中的反应时间，更成功地完成管理保障任务。</p>
<p><img class="lazy" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAEAAAABCAYAAAAfFcSJAAAABGdBTUEAALGPC/xhBQAAADhlWElmTU0AKgAAAAgAAYdpAAQAAAABAAAAGgAAAAAAAqACAAQAAAABAAAAAaADAAQAAAABAAAAAQAAAADa6r/EAAAAC0lEQVQIHWNgAAIAAAUAAY27m/MAAAAASUVORK5CYII=" data-src="/images/ca540056b0230e71907f8802d623c17cd0b0356fa96872f8473fc1897b26e288.jpg" onerror="this.onerror&#x3D;null;this.src&#x3D;&quot;&#x2F;images&#x2F;stellar-error.491ee870f4940739.svg&quot;"><br>图13-3 数据中心管理模型示意</p>
<h2 id="1-观察"><a href="#1-观察" class="headerlink" title="1. 观察"></a>1. 观察</h2><p>观察的目标是通过多维监控和信息采集，明确当前的现状，包括管理对象观察、促成要素观察和内外部环境观察。管理对象观察包括资产管理、容量管理、故障管理等；促成要素观察包括供需双方人员、技术、资源、流程等；内外部环境观察包括业务/监管目标，以及外联系统的运行情况等。</p>
<h2 id="2-定位"><a href="#2-定位" class="headerlink" title="2. 定位"></a>2. 定位</h2><p>定位的目标是准确了解管理对象发生了什么问题及如何解决。在明确数据中心运行维护管理要求的前提下，开展必要的分析，制定事前防御措施。数据中心运行维护管理要求包括目标管理、服务管控、故障处理、数据中心安全和数据安全。</p>
<h2 id="3-决定"><a href="#3-决定" class="headerlink" title="3. 决定"></a>3. 决定</h2><p>决定的目标是制定相应的行动措施。根据观察和定位阶段掌握的信息，考虑实施的效率和风险管理能力，定义和选择最适合的解决方案。</p>
<h2 id="4-行动"><a href="#4-行动" class="headerlink" title="4. 行动"></a>4. 行动</h2><p>行动的目标是决定的实现。根据决定选择最佳实施方案，保障业务的健康运行，在出现故障时采取必要的纠正措施，总结分析故障的原因并形成相关预案。</p>
<h2 id="13-1-3-目标管理"><a href="#13-1-3-目标管理" class="headerlink" title="13.1.3 目标管理"></a>13.1.3 目标管理</h2><p>数据中心管理是以保证数据中心对外所提供服务的可用性、安全性为目标，以组织业务为视角，确保运行维护内容满足 SLA 要求。提供数据中心运行维护的供方和需方，应制定运行维护策略，以保证数据中心的业务连续性和信息安全。数据中心管理是通过对数据中心服务能力的测量和调整，持续保持服务质量达到组织业务的要求，包括业务关系可视化，分析数据中心服务需求，控制服务期望，确定数据中心服务目标，监控服务质量，服务的评估、改善和终止等活动。</p>
<h2 id="1-业务关系可视化"><a href="#1-业务关系可视化" class="headerlink" title="1. 业务关系可视化"></a>1. 业务关系可视化</h2><p>数据中心管理者需要明确组织业务和数据中心运维服务的对应关系，并能通过一定的方法实现显性化的展现形式，主要的活动包括：</p>
<p>- 在组织战略或IT战略的指导下，对组内业务流程进行分析，确定各项业务流程的业务目标。</p>
<p>- 从业务视角出发，结合组织架构、业务流程、应用功能和数据中心服务能力，进行组织业务与IT服务的关联性分析。</p>
<p>- 通过配置管理流程或相关监控工具，获取和展示业务与信息系统的关系。</p>
<p>- 定义组织业务与数据中心服务的关系，形成数据中心服务目录，并以服务目录作为业务与数据中心服务的连接点，有效协调双方需求。</p>
<h2 id="2-分析数据中心服务需求"><a href="#2-分析数据中心服务需求" class="headerlink" title="2. 分析数据中心服务需求"></a>2. 分析数据中心服务需求</h2><p>数据中心管理者为了明确组织业务对数据中心服务的需求和绩效指标，主要的活动包括：</p>
<p>- 分析组织中各种业务对数据中心服务的依赖程度。</p>
<p>- 量化组织对各项数据中心服务的需求，如可用性、连续性、系统容量、最大故障时长，形成数据中心服务级别需求。</p>
<p>- 将服务级别需求分拆到技术架构中的六类对象上，形成设备或系统级的运维需求。</p>
<p>- 在服务目录的指导下提出服务级别需求（SLR）和相关测量指标（KPI）。</p>
<p>- 定义数据中心服务目录中的服务内容和服务要求。</p>
<h2 id="3-控制服务期望"><a href="#3-控制服务期望" class="headerlink" title="3. 控制服务期望"></a>3. 控制服务期望</h2><p>组织中的业务部门可能会倾向提出过高的服务水平要求，因此数据中心管理者必须有能力评估这些要求的合理性。需要评估服务级别需求的合理性，控制需方所期望的服务水平，主要的活动包括：</p>
<p>- 综合评价供方服务能力，如IT服务的可用性、连续性、容量等，形成IT服务能力基线。</p>
<p>- 评估某个IT服务停止时有无替代手段来维持业务的运行。</p>
<p>- 分析供方现有服务能力水平，识别与需方IT服务需求间的差距。</p>
<p>- 应将业务部门对IT服务的期望值和IT部门的实施能力进行权衡。</p>
<p>- 供需双方对服务级别需求进行协商，以确定最终的或阶段性的服务级别需求。</p>
<h2 id="4-确定数据中心服务目标"><a href="#4-确定数据中心服务目标" class="headerlink" title="4. 确定数据中心服务目标"></a>4. 确定数据中心服务目标</h2><p>数据中心管理者在与组织中的各业务部门协商服务水平时，应分析数据中心现有服务能力水平并识别差距，形成确实可行的数据中心服务目标，主要的活动包括：</p>
<p>- 在服务目录的指导下，形成服务级别协议（SLA），用于在服务过程中评价数据中心服</p>
<p>务质量。</p>
<p>- SLA的内容包括服务的容量、可用性以及业务维系所需要的服务水平。服务水平应考虑IT服务所需成本之间的平衡。</p>
<p>- 识别组织内/外部的其他IT服务资源，确定分包或外包需求，形成内部服务级别协议（OLA）或外包合同（UC）。</p>
<p>- 服务目标的内容则包括服务台的支持时间以及IT服务紧急停止时向业务部门通报的时间等，供方应提供多种方案，供需方能够在权衡各项服务的重要性和成本的基础上做出选择。</p>
<h2 id="5-监控服务质量"><a href="#5-监控服务质量" class="headerlink" title="5. 监控服务质量"></a>5. 监控服务质量</h2><p>数据中心管理者需要建立监控服务质量水平的机制，持续监控数据中心服务质量水平，主要的活动包括：</p>
<p>- 服务过程中应对SLA中规定的服务水平目标的达成状况进行定期监控。</p>
<p>- 建立服务评审机制，对服务水平目标的达成状况等进行定量考核，对组织中业务部门的满意度等指标进行定性考核。</p>
<p>- 通过有效的手段对数据中心服务质量进行量化分析和展示。</p>
<h2 id="6-服务的评估、改善和终止"><a href="#6-服务的评估、改善和终止" class="headerlink" title="6. 服务的评估、改善和终止"></a>6. 服务的评估、改善和终止</h2><p>数据中心管理者需要定期评估服务的质量，并根据业务需求的变化及时调整、改善服务能力或终止服务，主要的活动包括：</p>
<p>● 建立服务评审机制，对服务水平目标的达成状况等进行定量考核，对业务部门的满意度等指标进行定性考核。</p>
<p>- 对于继续提供的数据中心服务，根据服务评估报告，分析未达成服务目标的原因，制订服务扩展与改善计划。</p>
<p>- 对于决定中止的数据中心服务，与业务部门协商中止方案；业务部门和数据中心各司其职，就中止时间、中止后的替代手段等达成共识。</p>
<p>- 按照中止方案，制订数据中心系统报废计划，并进行相应准备工作。</p>
<p>- 按照中止方案，督促业务部门按约定的时间完成人员或设备的调配及相关准备工作。</p>
<h2 id="13-1-4-服务管控"><a href="#13-1-4-服务管控" class="headerlink" title="13.1.4 服务管控"></a>13.1.4 服务管控</h2><p>为了保证数据中心运行维护的规范性，数据中心管理者应建立运维服务组织和管理制度，管理数据中心服务对象包括系统可用性管理、系统容量管理、配置信息管理、系统的变更与发布、知识管理和供应商管理等。对数据中心服务能力进行整体策划，为实施数据中心服务能力管理和按 SLA 规定交付服务内容提供必要的资源支持，保证数据中心服务质量满足 SLA 要求，对数据中心服务过程、结果以及相关管理活动进行监督、测量、分析和评审，并实施改进计划。</p>
<h2 id="1-系统可用性管理"><a href="#1-系统可用性管理" class="headerlink" title="1. 系统可用性管理"></a>1. 系统可用性管理</h2><p>数据中心管理者为了保证数据中心可用性的主要活动包括：</p>
<p>- 建立各系统容量和可用性监测管理机制，配备合适的监控、分析工具，实现对数据中心内的设备或系统运行状态、容量的有效监控和管理。</p>
<p>- 通过信息化的手段持续监视IT基础架构的可用性指标和容量变化情况，以分析业务对IT性能需求的满足程度。</p>
<p>- 对可用性进行持续监控，在可用性需求发生变化时，重新评估系统配置，涉及供应商则需评估采购合同条件，以降低业务运行风险，提高运维效率。</p>
<p>- 建立完善的EOP和应急响应管理机制，必要时按数据中心运行要求制定系统冗余和备份规范。</p>
<h2 id="2-系统容量管理"><a href="#2-系统容量管理" class="headerlink" title="2. 系统容量管理"></a>2. 系统容量管理</h2><p>系统结构应与业务的容量和可用性需求保持协调，因此对容量与可用性的监控非常重要。数据中心管理者为了获取系统容量水平，以调整系统容量，确保数据中心服务持续满足业务需求和SLA要求，主要的活动包括：</p>
<p>- 通过信息化的手段持续监视IT基础架构的可用性指标和容量变化情况，以分析业务对IT性能需求的满足程度。</p>
<p>- 根据分析结果及时调整系统容量水平，以保持业务需求与系统容量的协调，防止因容量超期造成IT服务中断。</p>
<p>- 标准化系统结构，以快速分配系统资源并有效利用系统空余资源。</p>
<p>- 容量有超期风险时，能迅速扩容及响应。</p>
<p>- 建立系统容量评审机制，持续保持系统容量能满足当前及未来的业务需求。</p>
<h2 id="3-配置信息管理"><a href="#3-配置信息管理" class="headerlink" title="3. 配置信息管理"></a>3. 配置信息管理</h2><p>数据中心管理者需要对数据中心内的设备或系统的组成要素，即硬件、软件等资产信息和合同信息等进行统一管理。实施有效的配置信息管理，梳理数据中心承载的业务与设备或系统的逻辑关系，主要的活动包括：</p>
<p>- 明确设备或系统的组成要素和联接关系。</p>
<p>- 数据中心服务的组成信息，包括数据中心服务中所有的设备或系统组成要素，通常指硬件和软件、设计书、操作手册等文档、SLA等合同文件，以及运维过程文档等。</p>
<p>- 建立完善的CMDB，以及对应的管理流机制。</p>
<p>- 宜采用自动化手段管理配置信息的收集和更新。</p>
<p>- 对无法自动收集的IT服务的组成信息，应定期盘点、核对，并更新到自动化管理中。</p>
<h2 id="4-系统的变更与发布"><a href="#4-系统的变更与发布" class="headerlink" title="4. 系统的变更与发布"></a>4. 系统的变更与发布</h2><p>数据中心管理者需要通过高效、安全可控的方式，对数据中心管理对象进行变更实施，最大限度地降低业务的安全风险，主要的活动包括：</p>
<p>- 对变更目的、内容、影响进行评估确定，确保变更合规、可控的实施。</p>
<p>- 对变更过程中各类操作活动等建立操作记录或日志。</p>
<p>- 对变更过程形成变更记录或日志的结果，形成审计报告并归档保存。</p>
<h2 id="5-知识管理"><a href="#5-知识管理" class="headerlink" title="5.知识管理"></a>5.知识管理</h2><p>数据中心管理者需要建立知识管理体系，制定技术操作手册或实施方案，并进行风险评估及分析，采取相应的风险规避措施和回退手段，包括但不限于制定设备及系统的 SCP、MOP、SOP，主要活动包括：</p>
<p>● 建立记录所有活动及管理对象状态的运行维护档案，形成服务文档。</p>
<p>- 在业务及系统可视化形成的IT服务目录基础上，对数据中心技术进行盘点。</p>
<p>- 根据技术盘点结果，针对各系统领域和基础技术领域，明确知识管理重点。</p>
<h2 id="6-供应商管理"><a href="#6-供应商管理" class="headerlink" title="6. 供应商管理"></a>6. 供应商管理</h2><p>供应商是供方服务能力的补充，是数据中心运维服务能力的组成部分，数据中心管理者需要对候选供应商进行调查，确认外部服务商提供的服务水平，保证服务水平一致性，主要的活动包括：</p>
<p>- 供方自身的服务能力和外部服务能力应实现一体化的管理。</p>
<p>- 明确与供应商的合作策略。</p>
<p>- 对候选供应商进行调查，调查内容包含供应商的擅长领域、技术人员规模、产品及特点、组织用户数量及客户满意度等，如涉及多地区/渠道销售的供应商，需对其定点服务提供能力进行调查；如涉及供应商子组织，则需对其子组织负责领域进行调查。</p>
<p>- 宜设立一站式的供应商协调管理办公室（VMO）。</p>
<p>- 在使用IT服务时使用云计算外部服务，对外部服务应提供同等的服务运营，保证服务水平一致，并建立信息共享。</p>
<p>- 明确与外部服务商之间共享的信息，建立信息共享的流程和渠道。</p>
<p>- 指定人员与外部服务商建立信息共享的窗口和沟通体制。</p>
<h2 id="13-1-5-故障管理"><a href="#13-1-5-故障管理" class="headerlink" title="13.1.5 故障管理"></a>13.1.5 故障管理</h2><p>为了保证数据中心管理的及时性，达到SLA中所规定的事项，数据中心管理者需要：①建立应对系统故障的管理办法，对故障进行探测、应对、确定原因，以防止再次发生；②建立系统故障的分类分级，根据业务对恢复时间的需求、系统故障的影响范围及持续时间等因素明确故障等级；③建立系统故障基于场景分析、故障树分析等方法分析故障根本原因的机制，并形成规避、改进措施的解决方案和预防措施，以避免类似的业务影响再次发生，配备合适的运行维护故障管理和分析工具，实现对故障进行快速反应；④建立事后评估和总结管理机制，跟踪系统故障处理的全过程，监督检查系统故障处理进度和制度流程的执行情况。</p>
<h2 id="1-故障分类分级和定级"><a href="#1-故障分类分级和定级" class="headerlink" title="1. 故障分类分级和定级"></a>1. 故障分类分级和定级</h2><p>数据中心管理者需要设计数据中心故障的类别和等级，以便在故障处理过程中能迅速评估其对业务的影响范围，明确故障级别以及响应系统之间的关系，并上报相关职能部门。</p>
<h2 id="2-故障原因调查与分析"><a href="#2-故障原因调查与分析" class="headerlink" title="2. 故障原因调查与分析"></a>2. 故障原因调查与分析</h2><p>建立快速恢复系统故障的应对措施，在故障发生后开展系统故障原因调查与分析，可以利用配置管理过程中建立的系统组成信息，以便在发生大规模系统故障时，快速分析原因。</p>
<h2 id="3-防止问题再次发生"><a href="#3-防止问题再次发生" class="headerlink" title="3. 防止问题再次发生"></a>3. 防止问题再次发生</h2><p>在数据中心服务暂时恢复后，需要继续调查系统故障的根本原因，可以使用故障树分析（Fault Tree Analysis，FTA）等方法，不仅分析技术层面的问题，还要深入到规则、流程、组织运营以及负责人员意识的层面，对原因进行深入挖掘，制定最终解决方案和预防措施，彻底恢复服务。还应该在日常数据中心管理中主动识别对业务运行造成严重影响的系统故障或频繁出现的系统故障，建立调查此类故障根本原因的机制，并制定最终解决方案和预防措施，避免类似的业务故障影响再次发生。</p>
<h2 id="4-事后评估与总结"><a href="#4-事后评估与总结" class="headerlink" title="4. 事后评估与总结"></a>4. 事后评估与总结</h2><p>数据中心管理者还应建立故障处置后的评估机制，跟踪信息系统故障处理全过程，监督检查信息系统故障处理进度和制度流程的执行情况，确保预防措施的有效性，总结并明确系统故障处置工作的整体过程存在的问题，提出改进措施和实施计划等。还应该在日常数据中心管理中定期开展对故障现象、原因、影响范围、处理时间和过程、解决方案、预防措施的分析总结，以优化故障管理流程。对于已解决的信息系统故障，总结故障管理经验并纳入知识库；对于未解决的信息系统故障，分析评估故障管理中存在的问题，制订专项措施和计划确保故障解决。</p>
<h2 id="13-1-6-安全管理"><a href="#13-1-6-安全管理" class="headerlink" title="13.1.6 安全管理"></a>13.1.6 安全管理</h2><p>数据中心的正常运行，必须保证数据中心的基础设施、应用、数据和业务的安全性。实施数据中心运行维护时，数据中心管理者需要建立满足国家网信办、政府机构或行业监管部门相关法律法规、标准规范要求的信息安全管理体系，制定内部安全管理制度和操作规程，确定安全职责，定期对安全管理人员进行安全教育；建立数据中心安全监测、记录安全运行状态，防范网络安全事件、危害数据中心安全行为的技术措施；制定对数据中心在安全事件上报、处置、总结的管理办法，对不同安全事件对数据中心影响程度的应急管理制度；还应按照等保、监管、审计等各方面的要求，定期对数据中心内的设备或系统、人员、工具和流程进行安全评估、合规检查，持续改进优化。</p>
<h2 id="1-安全管理制度"><a href="#1-安全管理制度" class="headerlink" title="1. 安全管理制度"></a>1. 安全管理制度</h2><p>数据中心运行维护要符合等保、监管、审计方面的要求与目标，应对数据中心安全运行维护活动中的各类管理内容建立符合等保、监管、审计方面的安全管理制度，对参与安全运维管理的人员和事件进行统一管理，主要包括：</p>
<p>- 安全职责及权限。根据安全管理制度和实际管理需求，划分安全运维管理活动的岗位角色，定义人员职责，授予相应的权限。</p>
<p>- 安全运维流程。建立安全运维管理流程，明确安全运维操作规范，形成安全运维管理人员的工作标准流程，实施具体安全管理活动，保障数据中心业务系统的安全性。</p>
<p>- 安全教育与培训。安全运维管理人员的职责、素质、技能、安全意识等方面应进行定期培训和考核，保证人员具有与其岗位职责相适应的技术能力和管理能力。</p>
<h2 id="2-安全状态监控"><a href="#2-安全状态监控" class="headerlink" title="2. 安全状态监控"></a>2. 安全状态监控</h2><p>为持续保障数据中心业务系统的安全稳定运行，需要对影响业务系统安全性的关键要素进行梳理，确定数据中心管理对象的安全状态监控指标，主要包括：</p>
<p>- 监控对象及指标分析。确定安全状态监控对象，分析安全状态监控指标，通过安全监控工具，收集安全状态监控的信息，识别威胁和入侵行为，对数据中心管理对象的安全状态进行实时监控。</p>
<p>- 安全状态监控分析报告。根据安全状态监控的数据，进行状态分析、影响分析、趋势分析等，并形成安全状态分析报告。</p>
<h2 id="3-安全事件处理"><a href="#3-安全事件处理" class="headerlink" title="3. 安全事件处理"></a>3. 安全事件处理</h2><p>为持续保障数据中心业务系统的安全稳定运行，需要制定对安全事件响应及处理流程的管理规范和制度，主要包括：</p>
<p>- 根据安全状态分析报告分析的安全事件，明确安全事件等级、影响程度以及优先级等，按照安全事件报告程序上报安全事件。</p>
<p>- 针对突发的安全事件，应该启动应急预案响应机制进行安全事件处置；针对未知安全事件，应根据安全事件影响程度，制定安全事件处置应对措施的方案，按照安全事件处置流程和方案进行安全事件处置。</p>
<p>- 需要对于未知的安全事件进行事件记录、分析记录信息等，使安全事件成为已知事件，对安全事件处置过程进行总结，制定安全事件处置报告。</p>
<h2 id="4-应急预案和演练"><a href="#4-应急预案和演练" class="headerlink" title="4. 应急预案和演练"></a>4. 应急预案和演练</h2><p>为提高处置数据中心安全运维突发事件的能力，需要制定有效的应急预案，并定期开展演练，针对不同的安全事件迅速、高效、有序地处理，主要包括：</p>
<p>- 根据安全事件管理办法，对安全事件的影响程度和范围进行分析，以确定是否启动应急响应。</p>
<p>- 针对不同的安全事件等级以及业务影响范围制定相应的应急预案，按照应急预案的指导，定期开展应急演练，保证业务系统的稳定性及应急预案的可执行性。</p>
<h2 id="5-安全检查和优化"><a href="#5-安全检查和优化" class="headerlink" title="5. 安全检查和优化"></a>5. 安全检查和优化</h2><p>定期对数据中心安全的运维问题，按照等保、监管、审计等各方面的要求进行安全合规检查，为数据中心安全的运维服务提出持续改进优化的评估和建议，确保业务系统的安全性，满足相应安全合规要求，主要包括：</p>
<p>- 制订安全合规检查的工作计划和检查方案，确定安全检查的范围、对象、工作方法等。</p>
<p>- 根据安全检查计划，进行安全合规检查，记录检查活动的结果数据，分析数据中心管理对象存在的风险和威胁，提出符合等保、监管、审计的持续优化改进的建议，针对存在的安全隐患制定优化实施方案，在可控范围内按照计划进行持续优化。</p>
<h2 id="13-2-机房基础设施管理"><a href="#13-2-机房基础设施管理" class="headerlink" title="13.2 机房基础设施管理"></a>13.2 机房基础设施管理</h2><p>在数据中心的机房基础设施的管理维护方面，需要从例行操作、响应支持、优化改善和调研评估四方面入手，主要针对电气系统、通风空调系统、消防系统和智能化系统进行管理。</p>
<h2 id="13-2-1-例行操作"><a href="#13-2-1-例行操作" class="headerlink" title="13.2.1 例行操作"></a>13.2.1 例行操作</h2><p>数据中心的机房基础设施的例行操作内容通常包括监控、预防性检查和常规作业。</p>
<h2 id="1-监控"><a href="#1-监控" class="headerlink" title="1. 监控"></a>1. 监控</h2><p>在数据中心运行维护过程中，对机房基础设施进行监控时，应根据具体的管理对象，确定监控内容和指标。根据数据中心的机房基础设施配置情况，各类机房基础设施监控的内容应至少包括表13-2所示的内容。</p>
<p>表 13-2 机房基础设施监控内容</p>
<div class="md-table-scroll"><table><tbody><tr><td colspan="2">管理对象</td><td>监控内容</td></tr><tr><td rowspan="6">电气系统</td><td>高低压配电柜</td><td>开关状态、电压、电流、频率、功率因数、有功功率、无功功率、故障信息以及相关保护装置的工作状态、控制电压等</td></tr><tr><td>变压器</td><td>高/低压侧电压、电流、频率、功率因数、有功功率、无功功率、负载比例、电压谐波总畸变率、电流谐波总畸变率、绕组温度、风扇开关状态</td></tr><tr><td>发电机</td><td>频率、功率因数、各相电压、电流、负载比例、发动机转速、机油/燃油压力、冷却液温度、油箱液位等</td></tr><tr><td>UPS</td><td>开关状态、电压、电流、频率、功率因数、有功功率、无功功率、负载比例、电池组电压、电流、后备时间</td></tr><tr><td>电池</td><td>电压、电流、内阻、温度</td></tr><tr><td>直流电源</td><td>开关状态、电压、电流、频率、功率因数、有功功率、无功功率、负载比例</td></tr><tr><td rowspan="3">通风空调系统</td><td>制冷机组、冷却塔</td><td>运行/停止、故障/正常、手动/自动状态;冷冻水/冷却水供回水温度;负载率;蒸发器/冷凝器压力;报警</td></tr><tr><td>空调水系统</td><td>各类泵阀的运行状态、手动/自动状态;变频器频率、进出口压差</td></tr><tr><td>空调风系统</td><td>新风温湿度;送风温湿度</td></tr><tr><td rowspan="3">通风空调系统</td><td>直膨式机房空调</td><td>回风温度/湿度;风量;压缩机、加湿器、风机、空调开/关机状态;报警</td></tr><tr><td>水冷机房空调</td><td>回风温度/湿度;供/回水温度;风量;加湿器、风机、空调开/关机状态;报警</td></tr><tr><td>加/除湿设备</td><td>开/关机状态;室内湿度;报警</td></tr><tr><td rowspan="2">消防系统</td><td>消防报警系统</td><td>手动/自动状态、告警信息</td></tr><tr><td>消防水系统</td><td>各类泵阀的运行状态、手动/自动状态;消防水箱液位、系统压力</td></tr><tr><td>智能化系统</td><td>环境和设备监控系统、安全防范系统</td><td>系统运行状态、网络通信、存储空间、告警信息</td></tr></tbody></table></div>

<h2 id="2-预防性检查"><a href="#2-预防性检查" class="headerlink" title="2. 预防性检查"></a>2. 预防性检查</h2><p>在数据中心管理过程中，对机房基础设施进行预防性检查时，应根据具体的管理对象，确定性能检查内容和脆弱性检查内容。根据数据中心的机房基础设施配置情况，各类机房基础设施预防性检查的内容应至少包括表13-3所示的内容。</p>
<p>表 13-3 机房基础设施预防检查内容</p>
<div class="md-table-scroll"><table><tbody><tr><td colspan="2">管理对象</td><td>性能检查内容</td><td>脆弱性检查内容</td></tr><tr><td rowspan="6">电气系统</td><td>配电柜</td><td>接地电阻、零序电流、器件发热情况、保护装置状态、计量仪表显示等</td><td>导线、器件发热情况,防浪涌器件情况等</td></tr><tr><td>变压器</td><td>输入/输出电压、电流、温控器绕组温度、风扇运转情况</td><td>负载比、电缆、母线连接发热情况,运行噪音等</td></tr><tr><td>发电机</td><td>输出电压、电流、转速、冷却液温度、仪表显示等</td><td>负载比、油位、吸气、排烟通道、运行噪音等</td></tr><tr><td>UPS</td><td>输入/输出电压、电流、器件及导线连接发热情况、通风情况(风扇、入气口、出气口)、控制面板显示等</td><td>负载比、器件、导线连接发热情况,电池后备时间,通风情况,运行噪音等</td></tr><tr><td>电池</td><td>温度、导线发热情况</td><td>温度、导线连接发热情况;是否氧化;漏液检查、变形</td></tr><tr><td>直流电源</td><td>输入/输出电压、电流、器件及导线连接发热情况、通风情况、控制面板显示等</td><td>负载比、器件、导线连接发热情况,电池后备时间,通风情况,运行噪音等</td></tr><tr><td rowspan="4">通风空调系统</td><td>制冷机组、冷却塔</td><td>振动、运行噪音;压力、温度;控制面板信息</td><td>负载比、振动、运行噪音、漏水检查</td></tr><tr><td>空调水系统</td><td>运行噪音、各类仪表信息</td><td>运行噪音、压力、漏水检查</td></tr><tr><td>空调风系统</td><td>风机运行情况、风速,预处理系统工作状态,上下水情况等</td><td>过滤网检查、风压差检查</td></tr><tr><td>直膨式机房空调</td><td>高压压力、低压压力、风机运行情况、灰尘情况等</td><td>机房热点情况、冷凝漏水检查、室外风机运转情况、加湿罐阳极棒检查、过滤网检查等</td></tr><tr><td rowspan="2">通风空调系统</td><td>水冷机房空调</td><td>冷冻水压力、温度,风机运行情况,灰尘情况等</td><td>机房热点情况、室内机漏水检查、过滤网检查等</td></tr><tr><td>加/除湿设备</td><td>控制面板信息、上下水情况等</td><td>漏水检查</td></tr><tr><td rowspan="3">消防系统</td><td>消防报警系统</td><td>工作状态、探头污染等</td><td>报警检查、电源状态等</td></tr><tr><td>消防水系统</td><td>水箱液位、系统压力等</td><td>各类泵阀工作状态、压力等</td></tr><tr><td>气体消防</td><td>钢瓶压力、有效期</td><td>启动瓶、管道开关、气体压力等</td></tr><tr><td rowspan="5">智能化系统</td><td>BA系统</td><td>服务器、DDC状态、网络通信、存储容量等</td><td>系统运行状态、工况选择、阈值、执行逻辑等</td></tr><tr><td>动力环境监控</td><td>服务器、网络通信、存储容量等</td><td>系统运行状态、阈值、联动告警逻辑、PUE、负载比等</td></tr><tr><td>视频监控系统</td><td>画面清晰度(不同照度情况下)、录像硬盘(磁带)容量、云台运行等</td><td>监控系统运行状态、监控死角问题等</td></tr><tr><td>门禁系统</td><td>服务器、控制器、读卡器、门磁等工作状态,记录存储容量等</td><td>门禁系统与消防系统和视频监控系统的联动检查(如果有此功能)、异常情况报警检查</td></tr><tr><td>综合布缆系统</td><td>光纤、铜缆链路测试,性能测试等</td><td>线缆识别标签的完整性、准确性</td></tr></tbody></table></div>

<h2 id="3-常规作业"><a href="#3-常规作业" class="headerlink" title="3.常规作业"></a>3.常规作业</h2><p>机房基础设施的常规作业包括基础类操作、测试类操作和数据类操作。</p>
<p>- 基础类操作：参照设备设施的相关手册和数据中心的配置基准（SCP），制定相应的SOP、MOP，并按SOP、MOP规定的程序执行设备的日常运行、维护和保养等作业。</p>
<p>- 测试类操作：按相应的SOP、MOP对机房基础设施各系统功能、性能进行测试作业。</p>
<p>- 数据类操作：按相应的SOP、MOP对机房基础设施运行日志、记录等数据进行备份、清除、更新等操作。</p>
<p>在数据中心管理过程中，对机房基础设施进行常规作业时，应根据具体的管理对象，确定操作内容和周期。根据数据中心机房基础设施配置情况，各类机房基础设施常规作业的内容应至少包括表 13-4 所示的内容。</p>
<p>表 13-4 机房基础设施常规作业示意</p>
<div class="md-table-scroll"><table><tbody><tr><td colspan="2">管理对象</td><td>基础类操作</td><td>测试类操作</td><td>数据类操作</td></tr><tr><td rowspan="3">电气系统</td><td>配电柜</td><td>除尘、合闸、分闸等</td><td>互投测试等</td><td>运行记录备份</td></tr><tr><td>发电机</td><td>更换三滤、清洁等</td><td>空载测试、带载测试、切换演练等</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td>UPS</td><td>旁路、清洁等</td><td>旁路测试、电池放电测试、周期性主/备切换、应急演练等</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td rowspan="4">通风空调系统</td><td>制冷机组、冷却塔</td><td>启/停机、主备切换</td><td>周期性主/备切换、应急演练等</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td>空调风系统</td><td>启/停机、清洗更换滤网等</td><td>消防联动测试</td><td>运行记录备份(如果有)</td></tr><tr><td>直膨式机房空调</td><td>启/停机、清洗更换滤网、清洗更换加湿系统、清洁冷凝器、补充冷媒更换故障元器件等</td><td>漏水报警测试、周期性主/备切换、应急演练等</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td>水冷机房空调</td><td>启/停机、清洗更换滤网、更换故障元器件等</td><td>漏水报警测试、周期性主/备切换、应急演练等</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td rowspan="3">消防系统</td><td>消防报警系统</td><td>探头清洗、更换故障元器件等</td><td>联动测试、告警测试等</td><td>报警记录备份、清除</td></tr><tr><td>消防水系统</td><td>更换故障设备等</td><td>消防泵启动测试</td><td>报警记录备份、清除</td></tr><tr><td>气体消防</td><td>更换失效钢瓶</td><td>启动测试</td><td>报警记录备份、清除</td></tr><tr><td rowspan="5">智能化系统</td><td>BA系统</td><td>运行工况调整、完善DDC控制逻辑及系统联动逻辑、传感仪表检定、更换故障元器件等</td><td>控制测试、联动测试、告警测试等</td><td>运行数据导出、备份,运行日志备份,报警记录备份、清除等</td></tr><tr><td>动力环境监控</td><td>传感仪表检定、阈值调整、PUE公式调整、更换故障元器件等</td><td>漏水测试、温/湿度测试、告警测试等</td><td>运行数据导出、备份,运行日志备份,报警记录备份、清除等</td></tr><tr><td>视频监控系统</td><td>视频监控头清洁、云台保养</td><td>器件灵敏度、画面清晰度(不同照度情况下)、云台运行等</td><td>出入记录导出、备份,监控图像记录备份、清除,报警记录备份、清除等</td></tr><tr><td>门禁系统</td><td>门禁授权等</td><td>门禁系统与消防系统和视频监控系统的联动检查测试(如果有此功能),掉电测试</td><td>运行日志备份,报警记录备份、清除等</td></tr><tr><td>综合布缆系统</td><td>线路整理、跳接等</td><td>链路测试、性能测试</td><td>布线系统拓扑图数据更新</td></tr></tbody></table></div>

<h2 id="13-2-2-响应支持"><a href="#13-2-2-响应支持" class="headerlink" title="13.2.2 响应支持"></a>13.2.2 响应支持</h2><p>在数据中心管理过程中，对机房基础设施进行响应支持时，应根据不同的管理对象和系统运行要求，确定事件驱动响应和服务请求响应的具体服务内容。</p>
<h2 id="1-事件驱动响应"><a href="#1-事件驱动响应" class="headerlink" title="1. 事件驱动响应"></a>1. 事件驱动响应</h2><p>针对设备的软硬件故障引起的业务中断或运行效率无法满足正常运行要求而进行的响应服务，包括但不限于：</p>
<p>- 电气系统：①配电系统包括故障排查，投入备用电源回路，关闭非重要回路等；②发电机系统包括故障排查，启动发电机，油料补充，冷却液更换，电瓶更换等；③UPS系统包括故障排查，旁路系统，关闭非重要输出等；④直流电源系统包括故障排查，整流模块维修更换等；⑤防雷接地系统包括浪涌保护器复原和更换，接地电阻降阻等。</p>
<p>- 通风空调系统：故障排查，关闭部分设备以维持数据中心温湿度指标，关闭新风系统等。</p>
<p>- 消防系统：包括故障排查，系统启动，报警联动，疏散警示等。</p>
<p>- 智能化系统：①BA系统包括故障排查，检测元件（设备）、DDC，执行器更换，软硬件升级等；②动力环境监控系统包括故障排查，检测元件（设备）更换，软硬件升级等；③视频监控系统包括故障排查，摄像机或硬盘更换，检查告警，数据恢复等；④门禁系统包括故障排查，手动开启或关闭门禁系统，检查告警或监控记录等；⑤综合布缆系统包括更换线缆、模块等。</p>
<h2 id="2-服务请求响应"><a href="#2-服务请求响应" class="headerlink" title="2. 服务请求响应"></a>2. 服务请求响应</h2><p>根据应用系统运行需要或需方的请求而进行的响应服务，包括但不限于：</p>
<p>- 电气系统：①配电系统包括增减回路，增减供电类型（如直流、110V），分支回路相位调整等；②发电机为指定负载供电等；③UPS系统包括旁路操作，为指定负载供电等；④防雷接地系统包括新设备接地等。</p>
<p>● 通风空调系统：调整温度、湿度参数，调整新风量等。</p>
<p>- 消防系统：包括增减设备，更新联动逻辑，检查及提供告警及监控记录，备份或清除记录等。</p>
<p>- 机房监控与安全防范系统：①BA系统包括数据中心扩容或改造时增减或调整相应的传感器、DDC、执行器等，更新点表，调整阈值设定等，在季节转换时变更工况设置等；②动力环境监控系统包括增减或调整检测元件（设备），数据中心扩容或改造时屏蔽告警，连接新的被监控设备，更新系统PUE计算公式等；③视频监控系统包括调整摄像机位置，增加摄像机和录像机容量等；④门禁系统包括增加、删减、变更门禁权限等；⑤综合布缆系统包括链路跳接，跳线更换，布线扩容等。</p>
<h2 id="13-2-3-优化改善"><a href="#13-2-3-优化改善" class="headerlink" title="13.2.3 优化改善"></a>13.2.3 优化改善</h2><p>在数据中心管理过程中，对机房基础设施进行优化改善时，应根据数据中心容量的变化情况以及不同的管理对象和系统运行要求，确定适应性改进，增强性改进和预防性改进的具体服务内容。</p>
<h2 id="1-适应性改进"><a href="#1-适应性改进" class="headerlink" title="1. 适应性改进"></a>1. 适应性改进</h2><p>根据数据中心容量的变化情况以及业务系统及其软硬件环境的运行要求，对机房基础设施进行必要的调整，包括但不限于：</p>
<p>- 电气系统：配电系统根据数据中心容量情况，包括更换开关、导线以适配负载容量等，</p>
<h2 id="信息系统管理工程师教程（第2版）"><a href="#信息系统管理工程师教程（第2版）" class="headerlink" title="信息系统管理工程师教程（第2版）"></a>信息系统管理工程师教程（第2版）</h2><p>发电机包括调整启动方式等，调整防雷接地系统等。</p>
<p>- 通风空调系统：调整机组主备运行模式，以适应数据中心容量变化；调整温湿度参数，调整机组位置，增减新风风量等。</p>
<p>- 智能化系统：①调整BA系统的控制逻辑，以适应数据中心的工况、容量变化；②调整环境和设备监控系统、视频监控系统和门禁系统，以适应数据中心容量、防护等级等的变化；③调整综合布缆系统，以适应应用系统的变化。</p>
<h2 id="2-增强性改进"><a href="#2-增强性改进" class="headerlink" title="2. 增强性改进"></a>2. 增强性改进</h2><p>根据数据中心容量的变化情况以及业务系统及其软硬件环境的运行状况，对机房基础设施进行调整、扩容或升级，包括但不限于：</p>
<p>- 电气系统：①电力系统增容；②配电系统包括增加回路，增加ATS设备等；③UPS系统包括增加主机数量，增加电池数量等；④防雷接地系统包括增加冗余引下线、接地装置，降低接地电阻阻值等。</p>
<p>- 通风空调系统：增减空调机组，改善气流组织（如增减气流增强装置、封闭冷/热通道等），增加新风机组、预处理装置等。</p>
<p>- 消防系统：包括增加检测元件（设备）和喷头数量，更换高性能控制主机。</p>
<p>- 智能化系统：①环境和设备监控系统包括增加检测元件（设备）密度，提高检测元件（设备）精度或更换功能更完善的检测元件（设备）等，升级环境和设备监控软硬件等；②视频监控和门禁系统包括增加报警联动，增加终端数量，增加存储容量等；③综合布缆系统包括线路扩容，提升布线系统级别等；④使用物联网等技术对数据中心的各类设备进行全生命周期的管理，包括但不限于设备状态、位置、异动信息等。</p>
<h2 id="3-预防性改进"><a href="#3-预防性改进" class="headerlink" title="3. 预防性改进"></a>3. 预防性改进</h2><p>根据业务系统及其软硬件环境的运行趋势，对机房基础设施的脆弱点实施改进作业，包括但不限于：</p>
<p>- 电气系统：配电系统包括更换开关，更换导线，调整回路等；发电机包括更换电瓶，更换或添加适应环境温度的防冻液和油料等；防雷接地系统包括焊接点加固、防腐处理等。</p>
<p>- 通风空调系统：调整机组位置，调整出/回风方式等。</p>
<p>- 消防系统：包括消防系统预防性改进（按照当地消防管理部门管理要求）。</p>
<p>- 智能化系统：①BA系统与工单系统的联动；②环境和设备监控系统与运维管理系统联动；③安防系统的视频监控和门禁系统与消防系统联动，安防系统的门禁系统与工单系统、人员定位系统联动等；④综合布缆系统弱电线缆与强电线缆的物理隔离、线缆整理、鼠患排查等。</p>
<h2 id="13-2-4-调研评估"><a href="#13-2-4-调研评估" class="headerlink" title="13.2.4 调研评估"></a>13.2.4 调研评估</h2><p>根据数据中心管理需求，对机房基础设施的运行现状进行调查分析，建立各系统的SCP及</p>
<p>MOP、SOP等规范性文档。</p>
<h2 id="13-3-物理资源管理"><a href="#13-3-物理资源管理" class="headerlink" title="13.3 物理资源管理"></a>13.3 物理资源管理</h2><p>在数据中心中通常运行着大量的网络及网络设备、服务器设备、存储设备等物理资源，需要从例行操作、响应支持、优化改善和调研评估四方面入手进行管理。</p>
<h2 id="13-3-1-例行操作"><a href="#13-3-1-例行操作" class="headerlink" title="13.3.1 例行操作"></a>13.3.1 例行操作</h2><h2 id="1-监控-1"><a href="#1-监控-1" class="headerlink" title="1. 监控"></a>1. 监控</h2><p>在数据中心管理过程中，对物理资源进行监控时，应根据具体的管理对象，确定监控内容和指标。根据数据中心的物理资源配置情况，各类物理资源监控的内容应至少包括表 13-5 所示的内容。</p>
<p>表 13-5 物理资源监控内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>监控内容</td></tr><tr><td>网络及网络设备</td><td>● 网络设备的健康状况、整体运行状态、各项硬件资源开销状况● 链路健康状况,如端到端时延变化、链路端口工作稳定性、链路负载情况、部署路由策略情况下端到端选路变化、路由条目变化● 管理权限用户的行为审计● 设备软件配置变动审计● 设备日志审计● 端口流量速率、丢包、错包以及广播风暴等情况● 管理权限用户的行为审计● 安全事件审计</td></tr><tr><td>服务器</td><td>● 服务器整体运行情况● 服务器电源工作情况● 服务器CPU工作情况● 服务器内存工作情况● 服务器硬盘工作情况● 服务器接口工作情况</td></tr><tr><td>存储设备</td><td>● 存储设备控制器工作情况● 存储设备电源工作情况● 存储设备数据存储介质工作情况● 存储设备接口工作情况● 存储设备数据存储介质空间使用情况● 存储设备读写速率情况● 存储设备读写命中率情况</td></tr></tbody></table></div>

<h2 id="2-预防性检查-1"><a href="#2-预防性检查-1" class="headerlink" title="2. 预防性检查"></a>2. 预防性检查</h2><p>在数据中心管理过程中，对物理资源进行预防性检查时，应根据具体的管理对象，确定性能检查内容和脆弱性检查内容。根据数据中心的物理资源配置情况，各类物理资源预防性检查的内容应至少包括表 13-6 所示的内容。</p>
<p>表 13-6 物理资源预防性检查内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>性能检查内容</td><td>脆弱性检查内容</td></tr><tr><td>网络及网络设备</td><td>● 设备机身、板卡或模块的工作情况● CPU使用峰值情况● 内存使用峰值情况● FLASH存储空间● 板卡风扇温度等运行情况● 主要端口的利用率● 链路的健康状态,包括IP包传输时延、IP包丢失率、IP包误差率、无效IP包(包括攻击性IP包、欺骗性IP包、垃圾IP包等)● 主要端口的状态,例如STP、VRRP等协议● 路由协议状态,例如OSPF/BGP等协议● 检查其他关键指标项,例如各类关键表项、会话连接数等</td><td>● 系统版本是否需要升级或修复● 设备链路的冗余度要求● 安全事件周期性整理分析● 设备生命周期评估● 备件可用性周期性检查● 业务带宽是否满足业务高峰需求● 网络边界防护控制评估</td></tr><tr><td>服务器</td><td>● 服务器的资源分配情况和策略● CPU使用峰值情况● 内存使用峰值情况● 文件系统空间使用情况● I/O读写情况● 网络流量情况等● 与存储的链路运行状态● 硬件日志情况</td><td>● 服务器资源使用是否超过预定阈值● 服务器关键部件是否满足运行冗余度要求● 服务器关键部件的微码版本是否需要升级● 服务器硬盘是否RAID保护● 系统微码、操作系统版本一致性检查● 硬件型号、系统版本兼容性检查● 接口链路状态是否有异常情况</td></tr><tr><td>存储设备</td><td>● I/O读写速率情况● 读写缓存分配比例情况● 数据读写命中率情况● 存储硬盘空间使用情况● 存储系统日志情况● 磁带读取和写入速率情况● 磁带池使用情况</td><td>● 存储关键硬件部件是否满足运行冗余度要求● 当前微码版本是否需要升级● 存储配置备份机制是否完善● 存储管理软件是否需要升级或打补丁● 存储空间使用比例是否达到预定告警阈值● 存储设备的离线记录检查● 存储介质的坏块记录检查● 系统微码版本一致性检查</td></tr></tbody></table></div>

<h2 id="3-常规作业-1"><a href="#3-常规作业-1" class="headerlink" title="3. 常规作业"></a>3. 常规作业</h2><p>在数据中心管理过程中，对物理资源进行常规作业时，应根据具体的管理对象，确定操作内容和周期。根据数据中心的物理资源配置情况，各类物理资源常规作业的内容应至少包括表 13-7 所示的内容。</p>
<p>表 13-7 物理资源常规作业内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>常规作业内容</td></tr><tr><td>网络及网络设备</td><td>● 设备操作系统软件备份及存档
● 系统微码升级
● 设备软件配置备份及存档
● 监控系统日志备份及存档
● 监控系统日志数据分析与报告生成
● 网络配置变更文件的审核
● 网络配置变更的操作
● 网络配置变更的记录
● 安全设备特征库升级
● 安全审计类分析报告
● 周期性关键设备主备切换/应急演练</td></tr><tr><td>服务器</td><td>● 系统微码升级
● 配置文件备份
● 过期日志和文件系统空间清理
● 服务器硬盘RAID配置检查(如有RAID控制器)
● 更换控制器电池(如有RAID控制器)
● 系统重启</td></tr><tr><td>存储设备</td><td>● 系统微码升级
● 更换控制器电池
● 介质读写正常性测试
● 配置文件备份
● 过期运行日志清理
● 链路端口访问测试</td></tr></tbody></table></div>

<h2 id="13-3-2-响应支持"><a href="#13-3-2-响应支持" class="headerlink" title="13.3.2 响应支持"></a>13.3.2 响应支持</h2><p>在数据中心管理过程中，对物理资源进行响应支持时，应根据不同的管理对象和系统运行要求，确定事件驱动响应和服务请求响应的具体服务内容。</p>
<h2 id="1-事件驱动响应-1"><a href="#1-事件驱动响应-1" class="headerlink" title="1. 事件驱动响应"></a>1. 事件驱动响应</h2><p>针对物理资源的故障引起的业务中断或运行效率无法满足正常运行要求而进行的响应服务，包括但不限于：</p>
<p>- 网络及网络设备事件驱动响应：①故障定位；②停止、启动进程；③中断、连通网络连接；④关闭、启动端口；⑤网络备件更换；⑥更改、恢复配置。</p>
<p>- 服务器事件驱动响应：①服务器重启；②更换故障部件，包括主板、电源、CPU、内存、硬盘等；③服务器关键部件微码升级；④服务器硬盘RAID配置修复。</p>
<h2 id="信息系统管理工程师教程（第2版）-1"><a href="#信息系统管理工程师教程（第2版）-1" class="headerlink" title="信息系统管理工程师教程（第2版）"></a>信息系统管理工程师教程（第2版）</h2><p>- 存储设备事件驱动响应：①存储重启；②配置文件恢复；③更换故障部件，包括电源、硬盘等；④微码升级；⑤存储管理软件补丁安装；⑥数据修复。</p>
<h2 id="2-服务请求响应-1"><a href="#2-服务请求响应-1" class="headerlink" title="2. 服务请求响应"></a>2. 服务请求响应</h2><p>根据应用系统运行需要或需方的请求而进行的响应服务，包括但不限于：</p>
<p>- 网络及网络设备服务请求响应：①增加、降低网络接入的数量或速度；②更改网络设备配置；③启动、关闭端口或服务；④更换、更新或升级设备硬件或软件。</p>
<p>- 服务器服务请求响应：①服务器设备搬迁；②服务器设备停机演练；③服务器设备清洁维护等；④服务器硬件扩容；⑤集群环境搭建和切换演练。</p>
<p>- 存储设备服务请求响应：①存储设备搬迁；②存储设备停机演练；③存储设备清洁维护；④存储硬盘空间扩容；⑤存储结构调整；⑥新增主机分配存储空间；⑦主机端多路径软件的安装配置。</p>
<h2 id="13-3-3-优化改善"><a href="#13-3-3-优化改善" class="headerlink" title="13.3.3 优化改善"></a>13.3.3 优化改善</h2><p>在数据中心管理过程中，对物理资源进行优化改善时，应根据不同的管理对象和系统运行要求，确定适应性改进、增强性改进和预防性改进的具体服务内容。</p>
<h2 id="1-适应性改进-1"><a href="#1-适应性改进-1" class="headerlink" title="1. 适应性改进"></a>1. 适应性改进</h2><p>根据业务系统及其软硬件环境的运行要求，对物理资源进行必要的调整，包括但不限于：</p>
<p>- 网络及网络设备适应性改进：①路由策略调整；②设备或链路负载调整；③网络安全加固；④网络敏感数据加密；⑤监控对象覆盖范围调整；⑥局部交换优化；⑦局部冗余优化。</p>
<p>- 服务器适应性改进：①服务器硬盘RAID配置调整；②服务器网络、光纤链路冗余调整；③服务器电源供电接入冗余调整。</p>
<p>- 存储设备适应性改进：①存储设备读写高速缓存（Cache）比例调整；②存储设备RAID保护级别调整；③存储设备新增硬盘，包括新增磁盘扩展柜；④存储设备逻辑盘的容量调整；⑤存储设备分配主机的调整；⑥磁带池的配置调整；⑦光纤交换机存储网络区域（zone）规划调整。</p>
<h2 id="2-增强性改进-1"><a href="#2-增强性改进-1" class="headerlink" title="2. 增强性改进"></a>2. 增强性改进</h2><p>根据业务系统及其软硬件环境的运行状况，对物理资源进行调整、扩容或升级，包括但不限于：</p>
<p>- 网络及网络设备增强性改进：①硬件容量变化，如网络设备硬件、软件升级，带宽升级等；②整体网络架构变动；③安全设备特征库升级；④网络架构容量变化，如网络子系统的增减等；⑤系统功能变化，如新增功能区、新增安全系统、新增审计系统等；⑥路由协议应用及部署调整；⑦整体安全策略收紧；⑧交换优化；⑨冗余优化。</p>
<p>- 服务器增强性改进：①为本服务器从存储系统上分配更大空间；②服务器CPU个数增加；③服务器内存容量增加；④服务器磁盘空间扩容；⑤服务器网卡和HBA接口卡增加等。</p>
<p>- 存储设备增强性改进：①存储设备控制器、硬盘等部件的微码升级；②存储设备新增硬盘扩容，包括新增磁盘扩展柜；③存储设备高速缓存（Cache）容量增加；④磁带池的容量调整，包括新增磁带；⑤磁带驱动器的新增；⑥存储设备光纤模块的升级；⑦光纤交换机的光纤模块升级；⑧光纤交换机的端口激活扩容，包括新增光模块；⑨存储设备管理软件的版本升级。</p>
<h2 id="3-预防性改进-1"><a href="#3-预防性改进-1" class="headerlink" title="3. 预防性改进"></a>3. 预防性改进</h2><p>根据业务系统及其软硬件环境的运行趋势，对物理资源的脆弱点实施改进作业，包括但不限于：</p>
<p>- 网络及网络设备预防性改进：①配置参数优化，例如关闭不必要的服务，打开默认的增强功能，加快三层网络路由收敛速度，加快二层网络生成树收敛速度等；②网络安全优化，例如添加防火墙、IPS、WAF、DDOS等安全设备；③提高软件配置命令可读性。</p>
<p>- 服务器预防性改进：①检查服务器硬盘RAID配置，及时修复或更换故障硬盘；②增加服务器网卡、光纤卡以及链路冗余情况；③增加服务器电源供电模块冗余。</p>
<p>- 存储设备预防性改进：①收集磁盘空间的使用情况，及时清理垃圾数据或增加存储设备容量；②查看存储控制器电池的使用情况，及时更换新的电池；③检查存储设备的电源是否老化，及时更换新的电源；④查看磁带驱动器的使用情况，及时清洗磁头；⑤查看存储设备的读写性能，适时调整存储控制器的高速缓存（Cache）容量。</p>
<h2 id="13-3-4-调研评估"><a href="#13-3-4-调研评估" class="headerlink" title="13.3.4 调研评估"></a>13.3.4 调研评估</h2><p>在数据中心管理过程中，基于对物理资源运行情况统计与分析，并且结合整体情况（如使用时间、灰尘与噪声情况等），提出物理资源优化、升级的建议方案。</p>
<h2 id="13-4-虚拟资源管理"><a href="#13-4-虚拟资源管理" class="headerlink" title="13.4 虚拟资源管理"></a>13.4 虚拟资源管理</h2><p>在数据中心中的虚拟资源通常是由物理资源通过虚拟化技术衍生而来，与物理资源保持着密切的关系，通常包括虚拟网络资源、虚拟计算资源和虚拟存储资源，也需要从例行操作、响应支持、优化改善和调研评估四方面入手进行管理。</p>
<h2 id="13-4-1-例行操作"><a href="#13-4-1-例行操作" class="headerlink" title="13.4.1 例行操作"></a>13.4.1 例行操作</h2><h2 id="1-监控-2"><a href="#1-监控-2" class="headerlink" title="1. 监控"></a>1. 监控</h2><p>在数据中心管理过程中，对虚拟资源进行监控时，应根据具体的对象确定监控内容和指标。根据数据中心的虚拟资源配置情况，各类虚拟资源监控的内容应至少包括表13-8所示的内容。</p>
<p>表 13-8 虚拟资源监控内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>监控内容</td></tr><tr><td>虚拟网络资源</td><td>● 虚拟网络资源分配状况● 虚拟网络资源的健康状态● 虚拟网络资源的链路状况,如端到端时延变化、链路端口工作稳定性、链路负载● 虚拟网络资源配置变动● 虚拟网络资源操作日志● 虚拟网络资源安全事件● 虚拟网络控制器性能的监控</td></tr><tr><td>虚拟计算资源</td><td>● 虚拟计算资源分配状况● 虚拟计算资源群集容量状况、性能状况● 虚拟机宿主机及虚拟机CPU负荷● 虚拟机宿主机及虚拟机磁盘I/O负荷● 虚拟机宿主机及虚拟机内存负荷● 虚拟机宿主机及虚拟机网络I/O负荷● 虚拟机宿主机及虚拟机网络链路状态● 虚拟机宿主机及虚拟机管理代理进程● 虚拟机宿主机及虚拟机计算资源分配● 虚拟机宿主机及虚拟机系统日志异常● 引发性能问题的虚拟机快照管理(如捕获、克隆)● 虚拟机宿主机使用存储的相关属性状态监控(如多路径状态监控)● 自动化事件监控(发生自动迁移、虚拟机重启等自动化事件)</td></tr><tr><td>虚拟存储资源</td><td>● 虚拟存储资源分配策略与空间使用状况● 瘦供给模式下容量监控● 服务控制器CPU负载情况● 服务控制器内存消耗情况● 服务控制器整体数据吞吐带宽、IOPS、响应时间和请求队列时间● 服务控制器后端数据吞吐带宽、IOPS、响应时间和请求队列时间● 服务控制器高速缓存(Cache)利用情况● 虚拟存储卷访问吞吐率、IOPS、响应时间和请求队列时间● 仲裁控制点(磁盘、光纤链路、服务器等)健康性● 服务控制器前后端I/O链路● 服务控制器后端分布式物理存储健康性● 服务控制器各服务网络端口监听情况● 服务控制器服务进程的运行状态● 服务控制器日志</td></tr></tbody></table></div>

<h2 id="2-预防性检查-2"><a href="#2-预防性检查-2" class="headerlink" title="2. 预防性检查"></a>2. 预防性检查</h2><p>在数据中心管理过程中，对虚拟资源进行预防性检查时，应根据具体的管理对象，确定性能检查内容和脆弱性检查内容。根据数据中心的虚拟资源配置情况，各类虚拟资源预防性检查</p>
<p>的内容应至少包括表13-9所示的内容。</p>
<p>表 13-9 虚拟资源预防性检查内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>性能检查内容</td><td>脆弱性检查内容</td></tr><tr><td>虚拟网络资源</td><td>● 虚拟网络的资源分配情况
● 虚拟网络资源及控制器健康状态
● 虚拟网络资源CPU使用峰值情况
● 虚拟网络资源内存使用峰值情况
● 虚拟网络资源端口运行情况
● 虚拟网络资源链路的健康状况,包括IP包传
输延时、IP包丢失率、IP包误差率、无效IP
包(包括攻击性IP包、欺骗性IP包、垃圾IP
包等)
● 虚拟网络资源存储空间
● 虚拟网络资源板卡风扇温度情况
● 虚拟网络路由协议状态,例如OSPF/BGP邻
居等
● 虚拟网络控制器网络资源调度情况</td><td>● 虚拟网络资源的链路冗余度要求
● 虚拟网络资源使用度和调度情况评估
● 虚拟网络资源可用性周期性检查
● 虚拟网络资源安全事件周期性整理分析
● 虚拟网络资源及控制器是否存在软件
bug问题
● 虚拟网络业务带宽是否满足业务高峰需求</td></tr><tr><td>虚拟计算资源</td><td>● 虚拟计算资源的资源分配情况
● 计算资源的资源分配情况与分配策略
● 虚拟机宿主机及虚拟机CPU使用峰值情况
● 虚拟机宿主机及虚拟机内存使用峰值情况
● 虚拟机宿主机及虚拟机文件系统空间使用
情况
● 虚拟机宿主机及虚拟机I/O读写情况
● 虚拟机宿主机及虚拟机网络流量情况等</td><td>● 物理服务器关键硬件部件是否存在故障
● 计算资源分配是否超过预定阈值
● 当前虚拟机宿主机版本是否安装相关风
险补丁
● 虚拟机宿主机服务进程的健康状态
● 虚拟机宿主机文件空间使用是否达到预
定阈值
● 虚拟机宿主机系统数据安全防护设置是
否满足要求
● 虚拟计算资源安全隔离有效性</td></tr><tr><td>虚拟存储资源</td><td>● 存储资源分配策略与空间使用率
● 服务控制器的数据吞吐带宽、IOPS、响应
时间和请求排队时间
● 虚拟存储卷访问吞吐率、IOPS、响应时间
和请求队列时间
● 各服务控制器高速缓存(Cache)利用率,
作为后端存储优化依据
● 虚拟存储卷后端存储的性能匹配
● 服务控制器日志
● 用户请求的错误率
● 所有服务所接受的请求错误率</td><td>● 服务控制器冗余度
● 服务仲裁控制点健康性
● 服务控制器微码版本
● 存储资源分配策略避免过度分配
● 控制器存储虚拟化软件版本一致性
● 虚拟存储资源授权的全局性和统一性
● 数据副本数
● 数据保存的出错率
● 数据传输的出错率
● 数据副本的一致性
● 统计数据恢复的时间</td></tr></tbody></table></div>

<h2 id="3-常规作业-2"><a href="#3-常规作业-2" class="headerlink" title="3.常规作业"></a>3.常规作业</h2><p>在数据中心管理过程中，对虚拟资源进行常规作业时，应根据具体的管理对象，确定操作内容和周期。根据数据中心的虚拟资源配置情况，各类虚拟资源常规作业的内容应至少包括表13-10所示的内容。</p>
<p>表 13-10 虚拟资源常规作业内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>常规作业内容</td></tr><tr><td>虚拟网络资源</td><td>● 虚拟网络资源的分配与回收● 虚拟网络资源配置备份及存档● 监控虚拟网络资源日志备份及分析● 虚拟网络资源日志数据分析与报告生成● 虚拟网络资源配置变更文件的审核● 虚拟网络资源配置变更的操作● 虚拟网络资源配置变更的记录● 虚拟网络控制器配置日常变更备份等</td></tr><tr><td>虚拟计算资源</td><td>● 虚拟计算资源的分配与回收● 虚拟计算资源扩容与配置更改● 虚拟机模板的创建、保存、部署、维护● 虚拟机映像的设计、创建、保存、部署、维护、销毁● 虚拟化软件升级及许可管理● 虚拟机迁移与脚本维护● 虚拟机备份、克隆与恢复● 虚拟机创建及启动、停止、删除、回收、转换● 虚拟计算资源日志文件备份和分析● 虚拟计算资源的访问控制与权限管理● 可靠性计划制订与演习</td></tr><tr><td>虚拟存储资源</td><td>● 虚拟存储资源的分配与回收● SAN拓扑、端口、存储网络区域(zone)配置维护● 服务控制器配置备份和恢复● 虚拟存储资源映射配置● 存储资源容量配置● 制订和实施异构存储资源数据快照、镜像和容灾计划● 存储资源内数据在线迁移● 数据分层管理● 数据副本数管理● 资源使用情况统计● 用户使用情况统计● 服务控制器微码升级● 存储虚拟化软件版本升级● 日志文件分析和备份</td></tr></tbody></table></div>

<h2 id="13-4-2-响应支持"><a href="#13-4-2-响应支持" class="headerlink" title="13.4.2 响应支持"></a>13.4.2 响应支持</h2><p>在数据中心管理过程中，对虚拟资源进行响应支持时，应根据不同的管理对象和系统运行</p>
<p>要求，确定事件驱动响应和服务请求响应的具体服务内容。</p>
<h2 id="1-事件驱动响应-2"><a href="#1-事件驱动响应-2" class="headerlink" title="1. 事件驱动响应"></a>1. 事件驱动响应</h2><p>针对虚拟资源及所依赖的硬件故障引起的业务中断或运行效率无法满足正常运行要求而进行的响应服务，包括但不限于：</p>
<p>$\bullet$ 故障定位。</p>
<p>- 虚拟资源重新调配、紧急迁移、紧急扩容。</p>
<p>- 解决虚拟资源所依赖的物理资源故障和缺陷，包括服务器、网络及网络设备、虚拟网络控制器、存储、仲裁控制点（磁盘、光纤链路、服务器等）等。</p>
<p>- 虚拟资源紧急操作，如更换、中断、连通网络连接，关闭、启动端口，更改、恢复配置，停止及启动进程、重启等。</p>
<h2 id="2-服务请求响应-2"><a href="#2-服务请求响应-2" class="headerlink" title="2. 服务请求响应"></a>2. 服务请求响应</h2><p>根据应用系统运行需要或需方的请求而进行的响应服务，包括但不限于：</p>
<p>- 虚拟机、配置信息、数据的备份与恢复。</p>
<p>- 虚拟机创建、迁移、回收、变更。</p>
<p>- 虚拟资源的容灾、高可用配置、计划实施与演练。</p>
<p>- 虚拟网络控制器配置变更下发。</p>
<p>- 数据统一备份。</p>
<p>- 数据访问性能优化。</p>
<p>- 数据在线迁移与分级存储。</p>
<p>- 新增主机分配存储空间。</p>
<p>- 现有主机存储空间调整。</p>
<p>- 主机端多路径软件的安装配置。</p>
<p>- 虚拟资源的扩容、调配、变更。</p>
<p>- 增加、降低虚拟网络资源，网络接入数量或速率。</p>
<p>- 更改虚拟网络资源配置。</p>
<p>- 启动、关闭端口或服务。</p>
<p>- 更换、更新或升级虚拟网络资源硬件或软件。</p>
<h2 id="13-4-3-优化改善"><a href="#13-4-3-优化改善" class="headerlink" title="13.4.3 优化改善"></a>13.4.3 优化改善</h2><p>在数据中心管理过程中，对虚拟资源进行优化改善时，应根据不同的管理对象和系统运行要求，确定适应性改进、增强性改进和预防性改进的具体服务内容。</p>
<h2 id="1-适应性改进-2"><a href="#1-适应性改进-2" class="headerlink" title="1. 适应性改进"></a>1. 适应性改进</h2><p>根据业务系统及其软硬件环境的运行要求，对虚拟资源进行必要的调整，包括但不限于：</p>
<p>- 虚拟网络设备或链路负载调整。</p>
<p>- 虚拟网络安全策略调整。</p>
<h2 id="信息系统管理工程师教程（第2版）-2"><a href="#信息系统管理工程师教程（第2版）-2" class="headerlink" title="信息系统管理工程师教程（第2版）"></a>信息系统管理工程师教程（第2版）</h2><p>- 虚拟网络监控对象覆盖范围调整。</p>
<p>- 虚拟网络路由策略调整。</p>
<p>- 虚拟网络交换及冗余优化。</p>
<p>- 虚拟网络资源调配。</p>
<p>- 虚拟网络控制器配置优化调整。</p>
<p>- 虚拟机计算资源CPU、内存容量、硬盘容量、网络的调整。</p>
<p>- 虚拟机计算资源迁移。</p>
<p>- 虚拟化计算资源调度的算法。</p>
<p>- 虚拟存储服务控制器前后端网络（SAN或IP）端口吞吐速率的调整。</p>
<p>- 根据数据生命周期，进行存储资源分层调整。</p>
<p>- 数据存储平衡算法调整。</p>
<p>- 虚拟存储卷保留份数调整。</p>
<p>- 虚拟存储卷镜像复制级别调整。</p>
<h2 id="2-增强性改进-2"><a href="#2-增强性改进-2" class="headerlink" title="2. 增强性改进"></a>2. 增强性改进</h2><p>根据业务系统及其软硬件环境的运行状况，对虚拟资源进行调整、扩容或升级，包括但不限于：</p>
<p>- 虚拟网络资源调整，如CPU、内存、端口的调配、扩容回收。</p>
<p>- 虚拟网络资源网络架构变动。</p>
<p>- 虚拟网络架构容量变化，如网络子系统的增减等。</p>
<p>- 虚拟网络系统功能变化，如新增安全系统、新增审计系统等。</p>
<p>- 虚拟网络路由协议应用及部署调整。</p>
<p>- 虚拟网络整体安全策略收紧。</p>
<p>- 虚拟网络资源冗余优化。</p>
<p>- 虚拟网络控制器软件版本升级。</p>
<p>- 虚拟计算资源宿主机服务器和虚拟机计算能力扩容。</p>
<p>- 虚拟计算资源宿主机服务器和虚拟机内存扩容。</p>
<p>- 虚拟计算资源宿主机服务器和虚拟机网络吞吐能力扩容。</p>
<p>- 虚拟计算资源高可用性增强与演练。</p>
<p>- 虚拟计算资源容错机制增强与演练。</p>
<p>- 虚拟计算资源备份恢复测试。</p>
<p>- 虚拟存储服务控制器节点数量增加。</p>
<p>- 虚拟存储服务控制器内存容量增加。</p>
<p>- 虚拟存储服务控制器CPU性能增强。</p>
<p>- 虚拟存储服务控制器前后端网络（SAN或IP）端口增加。</p>
<p>- 虚拟存储服务控制器后端分布式物理存储的高速缓存（Cache）、容量等增加。</p>
<p>- 虚拟存储服务控制器微码升级。</p>
<p>- 安全设备特征库升级。</p>
<p>- 存储虚拟化软件升级。</p>
<h2 id="3-预防性改进-2"><a href="#3-预防性改进-2" class="headerlink" title="3. 预防性改进"></a>3. 预防性改进</h2><p>根据业务系统及其软硬件环境的运行趋势，对虚拟资源的脆弱点实施改进作业，包括但不限于：</p>
<p>- 虚拟网络配置参数优化，例如虚拟网络资源的VLAN、QoS、ACL、带宽等。</p>
<p>- 虚拟网络部署路由策略情况下端到端选路变化、端口流量变化、路由条目变化。</p>
<p>- 根据系统监控得到的信息替换可能存在问题的内存、CPU、硬盘、网络设备等。</p>
<p>- 根据系统的压力增长趋势主动对物理服务器的数量进行必要的扩容。</p>
<p>- 根据系统的发展趋势对网络系统采取必要的扩容。</p>
<p>- 收集存储资源空间的使用情况，及时清理垃圾数据或增加存储资源的容量。</p>
<p>- 监控服务控制器的负载情况，必要时增加硬件数量或提高硬件规格。</p>
<p>- 监控服务控制器的硬件出错率，替换存在问题的硬件。</p>
<p>- 监控服务控制器后端分布式物理存储的硬件出错率，替换存在问题的硬件。</p>
<p>- 监控仲裁控制点（磁盘、光纤链路、服务器等）的运行情况。</p>
<p>- 服务控制器微码升级。</p>
<p>- 网络安全优化，例如添加防火墙、IPS、WAF、DDOS等安全设备。</p>
<p>- 存储虚拟化软件升级。</p>
<h2 id="13-4-4-调研评估"><a href="#13-4-4-调研评估" class="headerlink" title="13.4.4 调研评估"></a>13.4.4 调研评估</h2><p>通过对虚拟资源的运行现状进行分析，根据需方管理的需求提出服务方案。</p>
<h2 id="13-5-平台资源管理"><a href="#13-5-平台资源管理" class="headerlink" title="13.5 平台资源管理"></a>13.5 平台资源管理</h2><p>平台资源是指支撑应用系统运行的资源，用于管理和调度物理资源，并应用资源运行所需的各类环境需求，如操作系统、数据库、中间件等。随着云计算的持续发展，平台资源变得越来越丰富，定位与价值各有千秋，为应用系统的敏捷等提供了更为强大的支撑。</p>
<h2 id="13-5-1-例行操作"><a href="#13-5-1-例行操作" class="headerlink" title="13.5.1 例行操作"></a>13.5.1 例行操作</h2><h2 id="1-监控-3"><a href="#1-监控-3" class="headerlink" title="1. 监控"></a>1. 监控</h2><p>在数据中心管理过程中，对平台资源进行监控时，应根据具体的管理对象，确定监控内容和指标。根据数据中心的平台资源配置情况，各类平台资源监控的内容应至少包括表 13-11 所示的内容。</p>
<p>表 13-11 平台资源监控内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>监控内容</td></tr><tr><td>操作系统</td><td>● 操作系统CPU使用情况● 操作系统内存使用情况● 操作系统磁盘使用情况● 操作系统网络接口状态和流量● 操作系统光纤接口状态和流量● 操作系统重要文件系统空间使用情况● 操作系统日志情况</td></tr><tr><td>数据库</td><td>● 数据库主要进程运行情况● 数据库连接是否正常● 数据库表空间使用情况● 数据库日志是否有异常● 数据库会话数● 数据库日常备份是否正常等</td></tr><tr><td>中间件</td><td>● 中间件运行状态● 主要进程运行状态● 应用服务运行情况● 中间件通信网络连接情况● 中间件日志是否有报错信息</td></tr></tbody></table></div>

<h2 id="2-预防性检查-3"><a href="#2-预防性检查-3" class="headerlink" title="2. 预防性检查"></a>2. 预防性检查</h2><p>在数据中心管理过程中，对平台资源进行预防性检查时，应根据具体的管理对象，确定性能检查内容和脆弱性检查内容。根据数据中心的平台资源配置情况，各类平台资源预防性检查的内容应至少包括表 13-12 所示的内容。</p>
<p>表 13-12 平台资源预防性检查内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>性能检查内容</td><td>脆弱性检查内容</td></tr><tr><td>操作系统</td><td>● 操作系统CPU使用峰值情况● 操作系统内存使用峰值情况● 操作系统硬盘使用情况● 操作系统重要文件系统空间使用情况● 磁盘I/O读写情况● 网络I/O读写情况等</td><td>● 操作系统是否安装相关风险补丁● 是否需要升级系统微码● 是否关闭不必要的服务进程或监听端口● 关键机密系统数据安全防护设置是否满足要求● 系统使用资源是否超过预定阈值● 操作系统版本一致性检查</td></tr><tr><td>数据库</td><td>● 数据库的TOP SQL情况(如果数据库支持)● 数据库CPU使用情况● 数据库内存使用情况● 数据库表空间使用情况● 数据库锁情况● 数据库会话数和操作系统进程数情况● 数据库缓冲区(BUFFER)等命中率情况● 数据库等待事件情况(如果数据库支持)</td><td>● 数据库是否安装相关风险补丁● 表空间的使用是否达到了预定阈值● 数据库关键文件是否做了镜像● 数据库备份策略是否合理● 数据库是否存在异常用户(如果数据库支持)● 数据库版本一致性检查● 操作系统配置是否符合数据库运行的要求</td></tr><tr><td>中间件</td><td>● 中间件服务器业务CPU使用峰值情况● 中间件服务器业务内存使用峰值情况● 中间件服务器业务会话连接数情况</td><td>● 中间件是否满足运行冗余度要求● 中间件是否安装相关风险补丁● 中间件的数据库连接密码配置文件是否存在明文● 相关重要运行程序是否有保留备份● 操作系统配置是否符合中间件运行的要求● 系统使用资源是否超过预定阈值等● 中间件版本一致性检查</td></tr></tbody></table></div>

<h2 id="3-常规作业-3"><a href="#3-常规作业-3" class="headerlink" title="3.常规作业"></a>3.常规作业</h2><p>在数据中心管理过程中，对平台资源进行常规作业时，应根据具体的管理对象，确定操作内容和周期。根据数据中心的平台资源配置情况，各类平台资源常规作业的内容应至少包括表 13-13 所示的内容。</p>
<p>表 13-13 平台资源常规作业内容示意</p>
<div class="md-table-scroll"><table><tbody><tr><td>管理对象</td><td>常规作业内容</td></tr><tr><td>操作系统</td><td>● 操作系统版本升级和补丁安装● 操作系统磁盘读写正常性测试● 操作系统输入/输出设备读写测试(光驱、内置磁带机)● 操作系统配置文件备份● 操作系统备份● 操作系统过期运行日志清理● 网络通信正常性测试● 操作系统临时文件清理● 操作系统端口访问测试● 周期性关键设备主备切换/应急演练</td></tr><tr><td>数据库</td><td>● 监听连接正常性测试● 数据库正常登录测试● SQL执行正常性测试● 表空间正常访问测试● 表读写正常性测试● 客户端连接测试● 数据库备份● 过期归档日志清除</td></tr><tr><td>中间件</td><td>● 备份配置文件● 备份重要运行日志● 清除过期日志● 交易连接正常性测试</td></tr></tbody></table></div>

<h2 id="13-5-2-响应支持"><a href="#13-5-2-响应支持" class="headerlink" title="13.5.2 响应支持"></a>13.5.2 响应支持</h2><p>在数据中心管理过程中，对平台资源进行响应支持时，应根据不同的管理对象和系统运行要求，确定事件驱动响应和服务请求响应的具体服务内容。</p>
<h2 id="1-事件驱动响应-3"><a href="#1-事件驱动响应-3" class="headerlink" title="1. 事件驱动响应"></a>1. 事件驱动响应</h2><p>针对设备的软硬件故障、误操作等引起的业务中断或运行效率无法满足正常运行要求而进行的响应服务，包括但不限于：</p>
<p>- 操作系统事件驱动响应：①操作系统崩溃；②操作系统CPU、内存等资源耗尽；③操作系统服务进程无效；④操作系统文件系统空间不够；⑤操作系统接口无法通信；⑥操作系统无法识别外置存储空间。</p>
<p>- 数据库事件驱动响应：①数据库宕机、锁死；②数据文件坏块修复；③数据库重启；④数据库监听端口冲突；⑤数据库备份恢复；⑥数据库解锁。</p>
<p>- 中间件事件驱动响应：①服务进程假死；②应用服务掉线或重启；③配置文件恢复；④守护服务调整。</p>
<h2 id="2-服务请求响应-3"><a href="#2-服务请求响应-3" class="headerlink" title="2. 服务请求响应"></a>2. 服务请求响应</h2><p>根据应用系统运行需要或需方的请求而进行的响应服务，包括但不限于：</p>
<p>- 操作系统服务请求响应：①操作系统版本升级；②操作系统死机修复；③操作系统文件系统损坏修复；④操作系统文件系统空间扩容；⑤操作系统IP地址修改；⑥操作系统参数调整；⑥操作系统日志清理。</p>
<p>$\bullet$ 数据库服务请求响应：①数据库版本升级；②数据库灾难恢复；③数据清理和维护。</p>
<p>- 中间件服务请求响应：①中间件新增应用服务；②中间件参数调整；③中间件软件版本升级。</p>
<h2 id="13-5-3-优化改善"><a href="#13-5-3-优化改善" class="headerlink" title="13.5.3 优化改善"></a>13.5.3 优化改善</h2><p>在数据中心管理过程中，对平台资源进行优化改善时，应根据不同的管理对象和系统运行要求，确定适应性改进、增强性改进和预防性改进的具体服务内容。</p>
<h2 id="1-适应性改进-3"><a href="#1-适应性改进-3" class="headerlink" title="1. 适应性改进"></a>1. 适应性改进</h2><p>根据业务系统及其软硬件环境的运行要求，对平台资源进行必要的调整，包括但不限于：</p>
<p>- 操作系统适应性改进：①操作系统交换区容量调整；②操作系统内核参数调整；③操作系统文件系统使用空间调整划分。</p>
<p>- 数据库适应性改进：①数据库索引调整；②数据库执行SQL计划调整；③数据表参数调整；④数据库对象的调整；⑤主机操作系统内核参数调整；⑥数据库参数调整；⑦临时表空间、用户表空间调整；⑧数据库物理部署的调整（迁移至新服务器或者数据库存储阵列调整）；⑨调整数据库备份策略。</p>
<p>- 中间件适应性改进：①中间件参数配置优化；②数据库连接参数调整；③连接池参数调整；④相关操作系统参数调整。</p>
<h2 id="2-增强性改进-3"><a href="#2-增强性改进-3" class="headerlink" title="2. 增强性改进"></a>2. 增强性改进</h2><p>根据业务系统及其软硬件环境的运行状况，对平台资源进行调整、扩容或升级，包括但不限于：</p>
<p>- 操作系统增强性改进：①操作系统版本升级；②操作系统内存扩容；③操作系统磁盘空间扩容；④操作系统增加网卡、光纤卡数量；⑤操作系统参数调优。</p>
<p>- 数据库增强性改进：①数据库版本升级、打补丁；②由于主机CPU个数、内存容量增加调整数据库相应的参数；③由于主机存储的增加调整数据库表空间容量；④数据库安全备份架构构建以提高可用性；⑤数据库调优等。</p>
<p>- 中间件增强性改进：①中间件版本升级、打补丁；②由于主机CPU个数、内存容量增加调整中间件相应的参数。</p>
<h2 id="3-预防性改进-3"><a href="#3-预防性改进-3" class="headerlink" title="3. 预防性改进"></a>3. 预防性改进</h2><p>根据业务系统及其软硬件环境的运行趋势，对平台资源的脆弱点实施改进作业，包括但不限于：</p>
<p>- 操作系统预防性改进：①操作系统删除垃圾数据，释放数据空间；②操作系统文件系统扩容；③操作系统增加网卡、光纤卡冗余；④操作系统用户权限合理分配；⑤操作系统进程服务端口调整。</p>
<p>- 数据库预防性改进：①增加数据库表空间、数据文件空间使用范围；②对数据库存在的无效对象处理；③数据库用户的权限合理分配或收回。</p>
<p>- 中间件预防性改进：①删除临时文件，释放数据空间；②监控主要参数以及时调优；③应用备份策略调整；④定期备份。</p>
<h2 id="13-5-4-调研评估"><a href="#13-5-4-调研评估" class="headerlink" title="13.5.4 调研评估"></a>13.5.4 调研评估</h2><p>通过对平台资源的运行现状进行分析，根据需方管理的需求提出服务方案。</p>
<h2 id="13-6-本章练习"><a href="#13-6-本章练习" class="headerlink" title="13.6 本章练习"></a>13.6 本章练习</h2><h2 id="1-选择题"><a href="#1-选择题" class="headerlink" title="1. 选择题"></a>1. 选择题</h2><p>（1）关于数据中心的描述，不正确的是：____。</p>
<p>A. 数据中心的关键组件包括各种类型应用程序和相应监控系统<br>B. 数据中心是为集中放置的电子信息设备提供运行环境的建筑场所<br>C. 数据中心用来存放组织的关键应用程序、数据的空间和物理设施<br>D. 数据中心按照类型可以划分为托管数据中心和云数据中心两类</p>
<h2 id="参考答案：D"><a href="#参考答案：D" class="headerlink" title="参考答案：D"></a>参考答案：D</h2><p>(2) ____不是数据中心的管理对象。</p>
<p>A. 电气系统 B. 虚拟存储资源 C. 服务器设备 D. DHCP 配置</p>
<h2 id="信息系统管理工程师教程（第2版）-3"><a href="#信息系统管理工程师教程（第2版）-3" class="headerlink" title="信息系统管理工程师教程（第2版）"></a>信息系统管理工程师教程（第2版）</h2><p>参考答案：D</p>
<p>(3) ____不是 IaaS 服务的管理对象。</p>
<p>A. 机房基础设施 B. 平台资源 C. 物理资源 D. 虚拟资源</p>
<h2 id="参考答案-B"><a href="#参考答案-B" class="headerlink" title="参考答案: B"></a>参考答案: B</h2><p>(4) 不属于平台资源的管理对象。</p>
<p>A. 操作系统 B. 数据库 C. 应用软件 D. 中间件</p>
<p>参考答案：C</p>
<p>（5）在数据中心中的虚拟资源管理中，____属于事件驱动的响应。</p>
<p>A. 虚拟机、配置信息、数据的备份与恢复</p>
<p>B. 操作系统崩溃</p>
<p>C. 服务器硬件扩容</p>
<p>D. 存储结构调整</p>
<h2 id="参考答案-B-1"><a href="#参考答案-B-1" class="headerlink" title="参考答案: B"></a>参考答案: B</h2><h2 id="2-思考题"><a href="#2-思考题" class="headerlink" title="2. 思考题"></a>2. 思考题</h2><p>（1）针对大型数据中心的管理，需要重点注意哪些方面的内容。</p>
<p>（2）请简述数据中心的”观察、定位、决定和行动”管理模式是如何工作的。参考答案：略</p>
</article>

  <div class="related-wrap md-text slide-up" id="comments">
    
    
    <section class="header cmt-title cap theme">
      <p>快来参与讨论吧~</p>

    </section>
    
    <section class="body cmt-body artalk">
      

<div class="artalk with-fancybox" id="artalk_container"><div class="lazy-icon"></div></div>

    </section>
  </div>



<footer class="page-footer slide-up footnote"><hr><div class="sitemap" style="column-count:3;"><div class="sitemap-group"><span class="fs15">博客</span><a href="&#x2F;">近期发布</a><a href="&#x2F;tags&#x2F;">标签</a><a href="&#x2F;archives&#x2F;">归档</a></div><div class="sitemap-group"><span class="fs15">关于</span><a href="&#x2F;comments&#x2F;">留言板</a><a href="&#x2F;links&#x2F;">我的朋友们</a><a href="&#x2F;about&#x2F;">关于我</a><a target="_blank" rel="noopener" href="https:&#x2F;&#x2F;icp.gov.moe&#x2F;?keyword&#x3D;2025139458号">豫ICP备2025139458号</a></div><div class="sitemap-group"><span class="fs15">项目</span><a target="_blank" rel="noopener" href="https:&#x2F;&#x2F;tv.cnortles.top">TV</a><a target="_blank" rel="noopener" href="https:&#x2F;&#x2F;pan.cnortles.top">网盘</a><a target="_blank" rel="noopener" href="https:&#x2F;&#x2F;news.cnortles.top">新闻</a><a href="&#x2F;subscribe">订阅</a></div></div><div class="text"><center>
<span>
© 2025
<a style="font-weight: bold;  auto;" target="_blank" rel="noopener" href="https://github.com/caoronglin">Rl.</a>
使用 <a style="font-weight: bold;  auto;" target="_blank" rel="noopener" href="https://github.com/xaoxuu/hexo-theme-stellar">Stellar</a>
创建 | 豫ICP备2025139458号
</span>
<br>
<a href="https://github.com/caoronglin" target="_blank" rel="noopener noreferrer">GitHub</a> ·
<a href="https://space.bilibili.com/555149182" target="_blank" rel="noopener noreferrer">Bilibili</a> ·
<a href="mailto:crl@cnortles.top">Email</a> ·
<a href="/mirror-panel">镜像管理</a> ·
<a href="/comments">留言板</a>
<br>
站点访问量 <span id="qexo-site-pv">Loading...</span>
站点访客数 <span id="qexo-site-uv">Loading...</span>
页面访问量 <span id="qexo-page-pv">Loading...</span>
<script src="https://registry.npmmirror.com/qexo-static/1.6.0/files/hexo/statistic.js" crossorigin="anonymous"></script>
<script>
  // 统计脚本来自第三方 CDN，被拦截或超时时 loadStatistic 未定义，
  // 直接调用会抛 ReferenceError 并中断后续内联脚本。
  // 轮询等待函数出现，超时后静默放弃，不影响页面其余部分。
  (function waitForStatistic(n) {
    if (typeof loadStatistic === 'function') {
      try { loadStatistic("https://qexo.cnortles.top"); }
      catch (e) { console.warn('[statistic] 调用失败', e); }
      return;
    }
    if (n > 0) setTimeout(function () { waitForStatistic(n - 1); }, 300);
  })(20);
</script>
</center>
</div></footer>
</main>
<aside data-stellar-runtime-region id="rightbar-region" class="site-region site-region--rightbar" data-region="rightbar" aria-label="Rightbar"><div class="site-region__surface ui-drawer-surface"><div class="site-region__viewport"><div class="widgets widget-stack widget-stack--rightbar widget-stack--rightbar"><div class="widget-instance widget-instance--toc" data-widget-id="rightbar:0:toc" data-presentation="rightbar">


<widget class="widget-wrapper slide-up toc" id="data-toc" collapse="auto">
  
    <div class="widget-header dis-select">
      <span class="name">本文目录</span>
      <button type="button" class="cap-action ui-interactive card-hover card-hover--spotlight" data-shell-action="toggle-toc" aria-label="Toggle table of contents" aria-pressed="false"><span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 6h11m-11 6h11m-11 6h11M4 6h1v4m-1 0h2m0 8H4c0-1 2-2 2-3s-1-1.5-2-1"/></svg></span></button>
    </div>
  
  <div class="widget-body"><ol class="toc ui-collection-adapter"><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-%E5%9F%BA%E7%A1%80%E7%AE%A1%E7%90%86"><span class="toc-text">13.1 基础管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-1-%E5%AF%B9%E8%B1%A1%E4%B8%8E%E5%86%85%E5%AE%B9"><span class="toc-text">13.1.1 对象与内容</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%AE%A1%E7%90%86%E5%AF%B9%E8%B1%A1"><span class="toc-text">1. 管理对象</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E7%AE%A1%E7%90%86%E5%86%85%E5%AE%B9"><span class="toc-text">2. 管理内容</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-2-%E7%AE%A1%E7%90%86%E6%A8%A1%E5%9E%8B"><span class="toc-text">13.1.2 管理模型</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E8%A7%82%E5%AF%9F"><span class="toc-text">1. 观察</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%AE%9A%E4%BD%8D"><span class="toc-text">2. 定位</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%86%B3%E5%AE%9A"><span class="toc-text">3. 决定</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#4-%E8%A1%8C%E5%8A%A8"><span class="toc-text">4. 行动</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-3-%E7%9B%AE%E6%A0%87%E7%AE%A1%E7%90%86"><span class="toc-text">13.1.3 目标管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E4%B8%9A%E5%8A%A1%E5%85%B3%E7%B3%BB%E5%8F%AF%E8%A7%86%E5%8C%96"><span class="toc-text">1. 业务关系可视化</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%88%86%E6%9E%90%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E9%9C%80%E6%B1%82"><span class="toc-text">2. 分析数据中心服务需求</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E6%8E%A7%E5%88%B6%E6%9C%8D%E5%8A%A1%E6%9C%9F%E6%9C%9B"><span class="toc-text">3. 控制服务期望</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#4-%E7%A1%AE%E5%AE%9A%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E6%9C%8D%E5%8A%A1%E7%9B%AE%E6%A0%87"><span class="toc-text">4. 确定数据中心服务目标</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#5-%E7%9B%91%E6%8E%A7%E6%9C%8D%E5%8A%A1%E8%B4%A8%E9%87%8F"><span class="toc-text">5. 监控服务质量</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#6-%E6%9C%8D%E5%8A%A1%E7%9A%84%E8%AF%84%E4%BC%B0%E3%80%81%E6%94%B9%E5%96%84%E5%92%8C%E7%BB%88%E6%AD%A2"><span class="toc-text">6. 服务的评估、改善和终止</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-4-%E6%9C%8D%E5%8A%A1%E7%AE%A1%E6%8E%A7"><span class="toc-text">13.1.4 服务管控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%B3%BB%E7%BB%9F%E5%8F%AF%E7%94%A8%E6%80%A7%E7%AE%A1%E7%90%86"><span class="toc-text">1. 系统可用性管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E7%B3%BB%E7%BB%9F%E5%AE%B9%E9%87%8F%E7%AE%A1%E7%90%86"><span class="toc-text">2. 系统容量管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%85%8D%E7%BD%AE%E4%BF%A1%E6%81%AF%E7%AE%A1%E7%90%86"><span class="toc-text">3. 配置信息管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#4-%E7%B3%BB%E7%BB%9F%E7%9A%84%E5%8F%98%E6%9B%B4%E4%B8%8E%E5%8F%91%E5%B8%83"><span class="toc-text">4. 系统的变更与发布</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#5-%E7%9F%A5%E8%AF%86%E7%AE%A1%E7%90%86"><span class="toc-text">5.知识管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#6-%E4%BE%9B%E5%BA%94%E5%95%86%E7%AE%A1%E7%90%86"><span class="toc-text">6. 供应商管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-5-%E6%95%85%E9%9A%9C%E7%AE%A1%E7%90%86"><span class="toc-text">13.1.5 故障管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E6%95%85%E9%9A%9C%E5%88%86%E7%B1%BB%E5%88%86%E7%BA%A7%E5%92%8C%E5%AE%9A%E7%BA%A7"><span class="toc-text">1. 故障分类分级和定级</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%95%85%E9%9A%9C%E5%8E%9F%E5%9B%A0%E8%B0%83%E6%9F%A5%E4%B8%8E%E5%88%86%E6%9E%90"><span class="toc-text">2. 故障原因调查与分析</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%98%B2%E6%AD%A2%E9%97%AE%E9%A2%98%E5%86%8D%E6%AC%A1%E5%8F%91%E7%94%9F"><span class="toc-text">3. 防止问题再次发生</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#4-%E4%BA%8B%E5%90%8E%E8%AF%84%E4%BC%B0%E4%B8%8E%E6%80%BB%E7%BB%93"><span class="toc-text">4. 事后评估与总结</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-1-6-%E5%AE%89%E5%85%A8%E7%AE%A1%E7%90%86"><span class="toc-text">13.1.6 安全管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E5%AE%89%E5%85%A8%E7%AE%A1%E7%90%86%E5%88%B6%E5%BA%A6"><span class="toc-text">1. 安全管理制度</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%AE%89%E5%85%A8%E7%8A%B6%E6%80%81%E7%9B%91%E6%8E%A7"><span class="toc-text">2. 安全状态监控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%AE%89%E5%85%A8%E4%BA%8B%E4%BB%B6%E5%A4%84%E7%90%86"><span class="toc-text">3. 安全事件处理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#4-%E5%BA%94%E6%80%A5%E9%A2%84%E6%A1%88%E5%92%8C%E6%BC%94%E7%BB%83"><span class="toc-text">4. 应急预案和演练</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#5-%E5%AE%89%E5%85%A8%E6%A3%80%E6%9F%A5%E5%92%8C%E4%BC%98%E5%8C%96"><span class="toc-text">5. 安全检查和优化</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-2-%E6%9C%BA%E6%88%BF%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD%E7%AE%A1%E7%90%86"><span class="toc-text">13.2 机房基础设施管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-2-1-%E4%BE%8B%E8%A1%8C%E6%93%8D%E4%BD%9C"><span class="toc-text">13.2.1 例行操作</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%9B%91%E6%8E%A7"><span class="toc-text">1. 监控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E9%A2%84%E9%98%B2%E6%80%A7%E6%A3%80%E6%9F%A5"><span class="toc-text">2. 预防性检查</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%B8%B8%E8%A7%84%E4%BD%9C%E4%B8%9A"><span class="toc-text">3.常规作业</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-2-2-%E5%93%8D%E5%BA%94%E6%94%AF%E6%8C%81"><span class="toc-text">13.2.2 响应支持</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E4%BA%8B%E4%BB%B6%E9%A9%B1%E5%8A%A8%E5%93%8D%E5%BA%94"><span class="toc-text">1. 事件驱动响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%9C%8D%E5%8A%A1%E8%AF%B7%E6%B1%82%E5%93%8D%E5%BA%94"><span class="toc-text">2. 服务请求响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-2-3-%E4%BC%98%E5%8C%96%E6%94%B9%E5%96%84"><span class="toc-text">13.2.3 优化改善</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E9%80%82%E5%BA%94%E6%80%A7%E6%94%B9%E8%BF%9B"><span class="toc-text">1. 适应性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88%E6%95%99%E7%A8%8B%EF%BC%88%E7%AC%AC2%E7%89%88%EF%BC%89"><span class="toc-text">信息系统管理工程师教程（第2版）</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%A2%9E%E5%BC%BA%E6%80%A7%E6%94%B9%E8%BF%9B"><span class="toc-text">2. 增强性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%A2%84%E9%98%B2%E6%80%A7%E6%94%B9%E8%BF%9B"><span class="toc-text">3. 预防性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-2-4-%E8%B0%83%E7%A0%94%E8%AF%84%E4%BC%B0"><span class="toc-text">13.2.4 调研评估</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-3-%E7%89%A9%E7%90%86%E8%B5%84%E6%BA%90%E7%AE%A1%E7%90%86"><span class="toc-text">13.3 物理资源管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-3-1-%E4%BE%8B%E8%A1%8C%E6%93%8D%E4%BD%9C"><span class="toc-text">13.3.1 例行操作</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%9B%91%E6%8E%A7-1"><span class="toc-text">1. 监控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E9%A2%84%E9%98%B2%E6%80%A7%E6%A3%80%E6%9F%A5-1"><span class="toc-text">2. 预防性检查</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%B8%B8%E8%A7%84%E4%BD%9C%E4%B8%9A-1"><span class="toc-text">3. 常规作业</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-3-2-%E5%93%8D%E5%BA%94%E6%94%AF%E6%8C%81"><span class="toc-text">13.3.2 响应支持</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E4%BA%8B%E4%BB%B6%E9%A9%B1%E5%8A%A8%E5%93%8D%E5%BA%94-1"><span class="toc-text">1. 事件驱动响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88%E6%95%99%E7%A8%8B%EF%BC%88%E7%AC%AC2%E7%89%88%EF%BC%89-1"><span class="toc-text">信息系统管理工程师教程（第2版）</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%9C%8D%E5%8A%A1%E8%AF%B7%E6%B1%82%E5%93%8D%E5%BA%94-1"><span class="toc-text">2. 服务请求响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-3-3-%E4%BC%98%E5%8C%96%E6%94%B9%E5%96%84"><span class="toc-text">13.3.3 优化改善</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E9%80%82%E5%BA%94%E6%80%A7%E6%94%B9%E8%BF%9B-1"><span class="toc-text">1. 适应性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%A2%9E%E5%BC%BA%E6%80%A7%E6%94%B9%E8%BF%9B-1"><span class="toc-text">2. 增强性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%A2%84%E9%98%B2%E6%80%A7%E6%94%B9%E8%BF%9B-1"><span class="toc-text">3. 预防性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-3-4-%E8%B0%83%E7%A0%94%E8%AF%84%E4%BC%B0"><span class="toc-text">13.3.4 调研评估</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-4-%E8%99%9A%E6%8B%9F%E8%B5%84%E6%BA%90%E7%AE%A1%E7%90%86"><span class="toc-text">13.4 虚拟资源管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-4-1-%E4%BE%8B%E8%A1%8C%E6%93%8D%E4%BD%9C"><span class="toc-text">13.4.1 例行操作</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%9B%91%E6%8E%A7-2"><span class="toc-text">1. 监控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E9%A2%84%E9%98%B2%E6%80%A7%E6%A3%80%E6%9F%A5-2"><span class="toc-text">2. 预防性检查</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%B8%B8%E8%A7%84%E4%BD%9C%E4%B8%9A-2"><span class="toc-text">3.常规作业</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-4-2-%E5%93%8D%E5%BA%94%E6%94%AF%E6%8C%81"><span class="toc-text">13.4.2 响应支持</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E4%BA%8B%E4%BB%B6%E9%A9%B1%E5%8A%A8%E5%93%8D%E5%BA%94-2"><span class="toc-text">1. 事件驱动响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%9C%8D%E5%8A%A1%E8%AF%B7%E6%B1%82%E5%93%8D%E5%BA%94-2"><span class="toc-text">2. 服务请求响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-4-3-%E4%BC%98%E5%8C%96%E6%94%B9%E5%96%84"><span class="toc-text">13.4.3 优化改善</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E9%80%82%E5%BA%94%E6%80%A7%E6%94%B9%E8%BF%9B-2"><span class="toc-text">1. 适应性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88%E6%95%99%E7%A8%8B%EF%BC%88%E7%AC%AC2%E7%89%88%EF%BC%89-2"><span class="toc-text">信息系统管理工程师教程（第2版）</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%A2%9E%E5%BC%BA%E6%80%A7%E6%94%B9%E8%BF%9B-2"><span class="toc-text">2. 增强性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%A2%84%E9%98%B2%E6%80%A7%E6%94%B9%E8%BF%9B-2"><span class="toc-text">3. 预防性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-4-4-%E8%B0%83%E7%A0%94%E8%AF%84%E4%BC%B0"><span class="toc-text">13.4.4 调研评估</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-5-%E5%B9%B3%E5%8F%B0%E8%B5%84%E6%BA%90%E7%AE%A1%E7%90%86"><span class="toc-text">13.5 平台资源管理</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-5-1-%E4%BE%8B%E8%A1%8C%E6%93%8D%E4%BD%9C"><span class="toc-text">13.5.1 例行操作</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E7%9B%91%E6%8E%A7-3"><span class="toc-text">1. 监控</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E9%A2%84%E9%98%B2%E6%80%A7%E6%A3%80%E6%9F%A5-3"><span class="toc-text">2. 预防性检查</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E5%B8%B8%E8%A7%84%E4%BD%9C%E4%B8%9A-3"><span class="toc-text">3.常规作业</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-5-2-%E5%93%8D%E5%BA%94%E6%94%AF%E6%8C%81"><span class="toc-text">13.5.2 响应支持</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E4%BA%8B%E4%BB%B6%E9%A9%B1%E5%8A%A8%E5%93%8D%E5%BA%94-3"><span class="toc-text">1. 事件驱动响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%9C%8D%E5%8A%A1%E8%AF%B7%E6%B1%82%E5%93%8D%E5%BA%94-3"><span class="toc-text">2. 服务请求响应</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-5-3-%E4%BC%98%E5%8C%96%E6%94%B9%E5%96%84"><span class="toc-text">13.5.3 优化改善</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E9%80%82%E5%BA%94%E6%80%A7%E6%94%B9%E8%BF%9B-3"><span class="toc-text">1. 适应性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E5%A2%9E%E5%BC%BA%E6%80%A7%E6%94%B9%E8%BF%9B-3"><span class="toc-text">2. 增强性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#3-%E9%A2%84%E9%98%B2%E6%80%A7%E6%94%B9%E8%BF%9B-3"><span class="toc-text">3. 预防性改进</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-5-4-%E8%B0%83%E7%A0%94%E8%AF%84%E4%BC%B0"><span class="toc-text">13.5.4 调研评估</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#13-6-%E6%9C%AC%E7%AB%A0%E7%BB%83%E4%B9%A0"><span class="toc-text">13.6 本章练习</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#1-%E9%80%89%E6%8B%A9%E9%A2%98"><span class="toc-text">1. 选择题</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E5%8F%82%E8%80%83%E7%AD%94%E6%A1%88%EF%BC%9AD"><span class="toc-text">参考答案：D</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88%E6%95%99%E7%A8%8B%EF%BC%88%E7%AC%AC2%E7%89%88%EF%BC%89-3"><span class="toc-text">信息系统管理工程师教程（第2版）</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E5%8F%82%E8%80%83%E7%AD%94%E6%A1%88-B"><span class="toc-text">参考答案: B</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#%E5%8F%82%E8%80%83%E7%AD%94%E6%A1%88-B-1"><span class="toc-text">参考答案: B</span></a></li><li class="toc-item toc-level-2"><a class="toc-link ui-interactive" href="#2-%E6%80%9D%E8%80%83%E9%A2%98"><span class="toc-text">2. 思考题</span></a></li></ol></div>
  <div class="widget-footer"><a class="top ui-interactive" onclick="util.scrollTop()"><span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><!-- Icon from Solar by 480 Design - https://creativecommons.org/licenses/by/4.0/ --><path fill="currentColor" d="M20.536 3.464C22 4.93 22 7.286 22 12s0 7.071-1.465 8.535C19.072 22 16.714 22 12 22s-7.071 0-8.536-1.465C2 19.072 2 16.714 2 12s0-7.071 1.464-8.536C4.93 2 7.286 2 12 2s7.071 0 8.535 1.464" opacity=".5"/><path fill="currentColor" d="M9.53 12.03a.75.75 0 0 1-1.06-1.06l3-3a.75.75 0 0 1 1.06 0l3 3a.75.75 0 1 1-1.06 1.06L12 9.56z"/><path fill="currentColor" d="M9.53 16.03a.75.75 0 0 1-1.06-1.06l3-3a.75.75 0 0 1 1.06 0l3 3a.75.75 0 1 1-1.06 1.06L12 13.56z"/></svg></span><span>回到顶部</span></a><a class="buttom ui-interactive" onclick="util.scrollComment()"><span class="ui-icon"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><!-- Icon from Solar by 480 Design - https://creativecommons.org/licenses/by/4.0/ --><path fill="currentColor" d="m13.629 20.472l-.542.916c-.483.816-1.69.816-2.174 0l-.542-.916c-.42-.71-.63-1.066-.968-1.262c-.338-.197-.763-.204-1.613-.219c-1.256-.021-2.043-.098-2.703-.372a5 5 0 0 1-2.706-2.706C2 14.995 2 13.83 2 11.5v-1c0-3.273 0-4.91.737-6.112a5 5 0 0 1 1.65-1.651C5.59 2 7.228 2 10.5 2h3c3.273 0 4.91 0 6.113.737a5 5 0 0 1 1.65 1.65C22 5.59 22 7.228 22 10.5v1c0 2.33 0 3.495-.38 4.413a5 5 0 0 1-2.707 2.706c-.66.274-1.447.35-2.703.372c-.85.015-1.275.022-1.613.219c-.338.196-.548.551-.968 1.262" opacity=".5"/><path fill="currentColor" d="M7.25 9A.75.75 0 0 1 8 8.25h8a.75.75 0 0 1 0 1.5H8A.75.75 0 0 1 7.25 9m0 3.5a.75.75 0 0 1 .75-.75h5.5a.75.75 0 0 1 0 1.5H8a.75.75 0 0 1-.75-.75"/></svg></span><span>参与讨论</span></a></div>
</widget>


</div></div></div></div></aside>
</div><button type="button" class="site-scrim" data-shell-action="dismiss-drawer" aria-label="Close navigation" tabindex="-1"></button><div data-stellar-runtime-region class="site-dock" role="group" aria-label="Layout panels">
  <button type="button" class="site-dock__button site-dock__button--rightbar ui-interactive" aria-label="Open rightbar" aria-controls="rightbar-region" aria-expanded="false" data-shell-action="toggle-rightbar-drawer">
    <svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><path fill="none" stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 6h11m-11 6h11m-11 6h11M4 6h1v4m-1 0h2m0 8H4c0-1 2-2 2-3s-1-1.5-2-1"/></svg>
  </button>
  <button type="button" class="site-dock__button site-dock__button--leftbar ui-interactive" aria-label="Open leftbar" aria-controls="leftbar-region" aria-expanded="false" data-shell-action="toggle-leftbar-drawer">
    <svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><g fill="none" stroke="currentColor" stroke-width="1.5"><path d="M2 11c0-3.771 0-5.657 1.172-6.828C4.343 3 6.229 3 10 3h4c3.771 0 5.657 0 6.828 1.172C22 5.343 22 7.229 22 11v2c0 3.771 0 5.657-1.172 6.828C19.657 21 17.771 21 14 21h-4c-3.771 0-5.657 0-6.828-1.172C2 18.657 2 16.771 2 13z"/><path id="sep" stroke-linecap="round" d="M5.5 10h6m-5 4h4m4.5 7V3"/></g></svg>
  </button>
</div>

<dialog data-stellar-runtime-region class="search-dialog" id="site-search-dialog" aria-labelledby="site-search-title">
  <div class="search-dialog__panel search-wrapper" id="site-search-wrapper" searching="false">
    <div class="search-dialog__header">
      <div class="search-form" role="search">
        <span class="search-button" aria-hidden="true"><svg xmlns="http://www.w3.org/2000/svg" width="32" height="32" viewBox="0 0 24 24"><!-- Adapted from Google Material Icons by Material Design Authors - https://github.com/material-icons/material-icons/blob/master/LICENSE --><g fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round"><path d="M3 8h3M3 13h3M3 18h8M16.83 13.83l3.76 3.76"/><circle cx="14" cy="11" r="4"/></g></svg></span>
        <input type="search" class="search-input" id="site-search-input" aria-labelledby="site-search-title" placeholder="搜索">
      </div>
      <button type="button" class="search-dialog__close" data-shell-action="close-search" aria-label="关闭搜索">×</button>
    </div>
    
      <div class="search-dialog__scope" role="radiogroup" aria-labelledby="site-search-title" hidden>
        <label class="search-dialog__scope-option" data-search-scope-option="all">
          <input class="ui-radio" type="radio" name="site-search-scope" value="all">
          <span>全站</span>
        </label>
        <label class="search-dialog__scope-option" data-search-scope-option="blog" hidden>
          <input class="ui-radio" type="radio" name="site-search-scope" value="blog">
          <span>博客</span>
        </label>
        <label class="search-dialog__scope-option" data-search-scope-option="current" hidden>
          <input class="ui-radio" type="radio" name="site-search-scope" value="current">
          <span data-search-scope-current-label></span>
        </label>
      </div>
    
    <h2 class="search-dialog__title" id="site-search-title">站内搜索</h2>
    <div class="search-result" id="site-search-result"></div>
    <div class="search-no-result">没有找到内容！</div>
  </div>
</dialog>
</div><div class="site-scripts">
<script data-stellar-script="core" src="/js/stellar-icons.js?v=28450bac3b25c0be"></script>

<script data-stellar-script="defines">
  window.canonical = window.stellarClientData.canonical;
  const ctx = window.stellarClientData.ctx;
  window.canonical.param = {permalink: "https://blog.cnortles.top/notes/%E8%80%83%E8%AF%81/%E4%BF%A1%E6%81%AF%E7%B3%BB%E7%BB%9F%E7%AE%A1%E7%90%86%E5%B7%A5%E7%A8%8B%E5%B8%88/%E7%AC%AC2%E7%89%88%E6%95%99%E7%A8%8B/%E7%AC%AC13%E7%AB%A0%20%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%AE%A1%E7%90%86/", checklink: ctx.services.video.js};
  ctx.date_suffix = {"just":"刚刚","min":"分钟前","hour":"小时前","day":"天前"};
  if (ctx.search) Object.assign(ctx.search, {"more":"更多","no_more":"没有更多了"});
  const def = window.stellarClientData.def;
  window.ctx = ctx;
  window.def = def;
</script>


<!-- core: 迁移期 DOM/资源兼容工具；Extension 注册与生命周期由 ESM runtime 所有 -->
<script data-stellar-script="core" src="/js/utils.js?v=2.0.0"></script>
<script data-stellar-script="core" src="/js/main.js?v=2.0.0" defer></script>
<script data-stellar-script="core" defer src="/js/profile.js?v=2.0.0"></script>





<link data-stellar-page-style rel="stylesheet" href="https://cdn.cnortles.top/npm/katex@0.16/dist/katex.min.css" integrity="sha384-nH0MfJ44wi1dd7w6jinlyBgljjS8EJAh2JBoRad8a3VDw2K69vfaaqm4WnR+gXtA" crossorigin="anonymous">

<script data-stellar-script="core" type="application/json" id="stellar-runtime-config">{"version":1,"root":"/","policy":{"cache":{"enabled":true,"defaultTtl":3600,"ttl":{"giscus":600,"waline":600,"artalk":600,"memos":600,"memos-user":86400,"sites":86400,"friends":86400,"friends_and_posts":86400,"siteinfo":86400},"maxEntries":200},"request":{"retries":2,"timeoutMs":5000,"idleTimeoutMs":3000,"maxCacheEntryBytes":204800},"features":{"codeCopyToastMs":2500},"providers":{"linkPrefetch":"flying_pages","lightbox":"fancybox","diagrams":"mermaid"}},"extensions":[{"id":"pin-slider","module":"/js/runtime/extensions/pin-slider.js","scope":"region","when":{"selector":".pin-slider"},"config":{}},{"id":"page-controls","module":"/js/runtime/extensions/page-controls.js","scope":"region","when":{"always":true},"config":{"highlight":"/js/search/highlight.js","tagtree":"/js/tagtree.js"}},{"id":"partial-navigation","module":"/js/runtime/extensions/partial-navigation.js","scope":"document","when":{"always":true},"config":{}},{"id":"color-scheme-switch","module":"/js/runtime/extensions/color-scheme-switch.js","scope":"document","when":{"always":true},"config":{"messages":{"light":"切换到浅色模式","dark":"切换到深色模式","auto":"切换到跟随系统配色"}}},{"id":"search","module":"/js/runtime/extensions/search.js","scope":"document","when":{"selector":".search-input"},"config":{"provider":"local","options":{"scope":"all","includeContent":true,"cacheTtlSeconds":86400},"assets":{"client":null,"provider":"/js/search/local-search.js","shortcut":"/js/search/shortcut.js"}}},{"id":"hero-parallax","module":"/js/runtime/extensions/hero-parallax.js","scope":"region","when":{"selector":".wiki-hero"},"config":{}},{"id":"hero-effect","module":"/js/runtime/extensions/hero-effect.js","scope":"region","when":{"selector":"canvas[data-hero-effect]"},"config":{}},{"id":"lazy-loading","module":"/js/runtime/extensions/lazy-loading.js","scope":"document","when":{"always":true},"config":{"asset":"https://cdn.cnortles.top/npm/vanilla-lazyload@19.1/dist/lazyload.min.js"}},{"id":"deferred-icons","module":"/js/runtime/extensions/deferred-icons.js","scope":"region","when":{"selector":"svg.icon[data-icon]"},"config":{}},{"id":"dropdown","module":"/js/runtime/extensions/dropdown.js","scope":"region","when":{"selector":"details.dropdown"},"config":{}},{"id":"services","module":"/js/runtime/extensions/services.js","scope":"region","when":{"selector":"#artalk_container, #twikoo_container, #waline_container, .data-service, [class*='ds-'], a[cardlink], a[data-md-link][data-siteinfo-api], .site-card [data-siteinfo-api], .voice\u003eaudio, .video\u003evideo, .chat-file"},"config":{"marked":"https://cdn.cnortles.top/npm/marked@13.0/lib/marked.umd.min.js"}},{"id":"comments","module":"/js/runtime/extensions/comments.js","scope":"region","when":{"selector":"#comments"},"config":{"provider":"artalk","options":{"server":"https://artalk.cnortles.top/","site":"blog","darkMode":"auto","imageUploader":{"api":"picgo.837838.xyz","token":"Bearer tk_7x8z9a2b3c4d5e6f","resp":"data.links.url"}},"pageTitle":"第13章 数据中心管理","assets":{"localCss":"/css/comments/artalk.css","js":"https://cdn.cnortles.top/npm/artalk@2.9/dist/Artalk.js","css":"https://cdn.cnortles.top/npm/artalk@2.9/dist/Artalk.css"}}},{"id":"settings","module":"/js/runtime/extensions/settings.js","scope":"region","when":{"selector":".settings-page"},"config":{}},{"id":"link-prefetch","module":"/js/runtime/extensions/link-prefetch.js","scope":"document","when":{"always":true},"config":{"asset":"https://cdn.cnortles.top/npm/flying-pages@2/flying-pages.min.js"}},{"id":"lightbox","module":"/js/runtime/extensions/lightbox.js","scope":"region","when":{"selector":"[data-fancybox]:not(.error), .with-fancybox, .ds-memos, .timenode p\u003eimg"},"config":{"enabled":true,"selector":".timenode p\u003eimg","assets":{"localCss":"/css/plugins/fancybox.css","js":"https://cdn.cnortles.top/npm/@fancyapps/ui@5.0/dist/fancybox/fancybox.umd.js","css":"https://cdn.cnortles.top/npm/@fancyapps/ui@5.0/dist/fancybox/fancybox.css"}}},{"id":"reveal","module":"/js/runtime/extensions/reveal.js","scope":"region","when":{"selector":".slide-up"},"config":{"enabled":true,"duration":500,"interval":50,"distance":8,"blur":4}},{"id":"diagrams","module":"/js/runtime/extensions/diagrams.js","scope":"region","when":{"selector":".mermaid"},"config":{"theme":"neutral","provider":"mermaid","assets":{"js":"https://cdn.cnortles.top/npm/mermaid@v9/dist/mermaid.min.js"},"colorScheme":"auto"}},{"id":"code-copy","module":"/js/runtime/extensions/code-copy.js","scope":"region","when":{"selector":".code"},"config":{"assets":{"js":"/js/plugins/copycode.js"},"messages":{"label":"复制","copied":"复制成功","denied":"未获得剪贴板权限","unsupported":"当前浏览器不支持剪贴板或页面不是 HTTPS"}}},{"id":"adaptive-text","module":"/js/runtime/extensions/adaptive-text.js","scope":"region","when":{"selector":"[data-text-adaptive]"},"config":{"assets":{"colorJs":"/js/color.js","js":"/js/plugins/adaptive-text.js"}}},{"id":"card-hover","module":"/js/runtime/extensions/card-hover.js","scope":"region","when":{"selector":".card-hover"},"config":{"spotlight":true,"tilt":false,"assets":{"js":"/js/plugins/card-hover.js"}}},{"id":"swiper","module":"/js/runtime/extensions/swiper.js","scope":"region","when":{"selector":"#swiper-api"},"config":{"assets":{"localCss":"/css/plugins/swiper.css","js":"https://cdn.cnortles.top/npm/swiper@10.3/swiper-bundle.min.js","css":"https://cdn.cnortles.top/npm/swiper@10.3/swiper-bundle.min.css"}}}]}</script>
<script data-stellar-script="core" type="module" src="/js/runtime/index.js?v=2.0.0&runtime=1"></script>


<!-- inject -->
<script defer src="https://umami.cnortles.top/script.js" data-website-id="2e6d48d5-2833-45d6-9dcf-320cd7e63e9f"></script>


<script data-stellar-script="core" defer src="/js/navigation-init.js?v=2.0.0"></script>
</div></body></html>

